    10.29,                    !- Vertex 2 Zcoordinate
    44.009,                   !- Vertex 3 Xcoordinate
    -27.857,                  !- Vertex 3 Ycoordinate
    10.29,                    !- Vertex 3 Zcoordinate
    44.009,                   !- Vertex 4 Xcoordinate
    -27.857,                  !- Vertex 4 Ycoordinate
    15.58;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    intVerFace585-zone25,     !- Name
    Wall,                     !- Surface Type
    WL_POLIMI-LC_FC300-3,     !- Construction Name
    zone25,                   !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    intVerFace585-zone07,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    44.009,                   !- Vertex 1 Xcoordinate
    -27.857,                  !- Vertex 1 Ycoordinate
    15.58,                    !- Vertex 1 Zcoordinate
    44.009,                   !- Vertex 2 Xcoordinate
    -27.857,                  !- Vertex 2 Ycoordinate
    10.29,                    !- Vertex 2 Zcoordinate
    44.408,                   !- Vertex 3 Xcoordinate
    -27.857,                  !- Vertex 3 Ycoordinate
    10.29,                    !- Vertex 3 Zcoordinate
    44.408,                   !- Vertex 4 Xcoordinate
    -27.857,                  !- Vertex 4 Ycoordinate
    15.58;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    extVerFace206-zone25,     !- Name
    Wall,                     !- Surface Type
    WL_POLIMI-LC_EW05,        !- Construction Name
    zone25,                   !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    Autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    44.408,                   !- Vertex 1 Xcoordinate
    -27.857,                  !- Vertex 1 Ycoordinate
    15.58,                    !- Vertex 1 Zcoordinate
    44.408,                   !- Vertex 2 Xcoordinate
    -27.857,                  !- Vertex 2 Ycoordinate
    10.29,                    !- Vertex 2 Zcoordinate
    44.408,                   !- Vertex 3 Xcoordinate
    -26.46,                   !- Vertex 3 Ycoordinate
    10.29,                    !- Vertex 3 Zcoordinate
    44.408,                   !- Vertex 4 Xcoordinate
    -26.46,                   !- Vertex 4 Ycoordinate
    15.58;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    extVerFace205-zone25,     !- Name
    Wall,                     !- Surface Type
    WL_POLIMI-LC_EW02,        !- Construction Name
    zone25,                   !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    Autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    44.408,                   !- Vertex 1 Xcoordinate
    -26.46,                   !- Vertex 1 Ycoordinate
    15.58,                    !- Vertex 1 Zcoordinate
    44.408,                   !- Vertex 2 Xcoordinate
    -26.46,                   !- Vertex 2 Ycoordinate
    10.29,                    !- Vertex 2 Zcoordinate
    31.759,                   !- Vertex 3 Xcoordinate
    -26.46,                   !- Vertex 3 Ycoordinate
    10.29,                    !- Vertex 3 Zcoordinate
    31.759,                   !- Vertex 4 Xcoordinate
    -26.46,                   !- Vertex 4 Ycoordinate
    15.58;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    intVerFace592-zone25,     !- Name
    Wall,                     !- Surface Type
    WL_POLIMI-LC_IW05_Toilet,    !- Construction Name
    zone25,                   !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    intVerFace592-zone06,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    31.759,                   !- Vertex 1 Xcoordinate
    -26.46,                   !- Vertex 1 Ycoordinate
    15.58,                    !- Vertex 1 Zcoordinate
    31.759,                   !- Vertex 2 Xcoordinate
    -26.46,                   !- Vertex 2 Ycoordinate
    10.29,                    !- Vertex 2 Zcoordinate
    31.759,                   !- Vertex 3 Xcoordinate
    -27.458,                  !- Vertex 3 Ycoordinate
    10.29,                    !- Vertex 3 Zcoordinate
    31.759,                   !- Vertex 4 Xcoordinate
    -27.458,                  !- Vertex 4 Ycoordinate
    15.58;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    intVerFace591-zone25,     !- Name
    Wall,                     !- Surface Type
    WL_POLIMI-LC_IW05_Toilet,    !- Construction Name
    zone25,                   !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    intVerFace591-zone06,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    31.759,                   !- Vertex 1 Xcoordinate
    -27.458,                  !- Vertex 1 Ycoordinate
    15.58,                    !- Vertex 1 Zcoordinate
    31.759,                   !- Vertex 2 Xcoordinate
    -27.458,                  !- Vertex 2 Ycoordinate
    10.29,                    !- Vertex 2 Zcoordinate
    31.759,                   !- Vertex 3 Xcoordinate
    -30.451,                  !- Vertex 3 Ycoordinate
    10.29,                    !- Vertex 3 Zcoordinate
    31.759,                   !- Vertex 4 Xcoordinate
    -30.451,                  !- Vertex 4 Ycoordinate
    15.58;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    intVerFace590-zone25,     !- Name
    Wall,                     !- Surface Type
    WL_POLIMI-LC_IW05_Toilet,    !- Construction Name
    zone25,                   !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    intVerFace590-zone06,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    31.759,                   !- Vertex 1 Xcoordinate
    -30.451,                  !- Vertex 1 Ycoordinate
    15.58,                    !- Vertex 1 Zcoordinate
    31.759,                   !- Vertex 2 Xcoordinate
    -30.451,                  !- Vertex 2 Ycoordinate
    10.29,                    !- Vertex 2 Zcoordinate
    31.759,                   !- Vertex 3 Xcoordinate
    -31.049,                  !- Vertex 3 Ycoordinate
    10.29,                    !- Vertex 3 Zcoordinate
    31.759,                   !- Vertex 4 Xcoordinate
    -31.049,                  !- Vertex 4 Ycoordinate
    15.58;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    intVerFace589-zone25,     !- Name
    Wall,                     !- Surface Type
    WL_POLIMI-LC_IW05_Toilet,    !- Construction Name
    zone25,                   !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    intVerFace589-zone06,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    31.759,                   !- Vertex 1 Xcoordinate
    -31.049,                  !- Vertex 1 Ycoordinate
    15.58,                    !- Vertex 1 Zcoordinate
    31.759,                   !- Vertex 2 Xcoordinate
    -31.049,                  !- Vertex 2 Ycoordinate
    10.29,                    !- Vertex 2 Zcoordinate
    31.759,                   !- Vertex 3 Xcoordinate
    -35.339,                  !- Vertex 3 Ycoordinate
    10.29,                    !- Vertex 3 Zcoordinate
    31.759,                   !- Vertex 4 Xcoordinate
    -35.339,                  !- Vertex 4 Ycoordinate
    15.58;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    intVerFace588-zone25,     !- Name
    Wall,                     !- Surface Type
    WL_POLIMI-LC_IW03,        !- Construction Name
    zone25,                   !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    intVerFace588-zone06,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    31.759,                   !- Vertex 1 Xcoordinate
    -35.339,                  !- Vertex 1 Ycoordinate
    15.58,                    !- Vertex 1 Zcoordinate
    31.759,                   !- Vertex 2 Xcoordinate
    -35.339,                  !- Vertex 2 Ycoordinate
    10.29,                    !- Vertex 2 Zcoordinate
    40.225,                   !- Vertex 3 Xcoordinate
    -35.339,                  !- Vertex 3 Ycoordinate
    10.29,                    !- Vertex 3 Zcoordinate
    40.225,                   !- Vertex 4 Xcoordinate
    -35.339,                  !- Vertex 4 Ycoordinate
    15.58;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    intVerFace485-zone25,     !- Name
    Wall,                     !- Surface Type
    WL_POLIMI-LC_IW02,        !- Construction Name
    zone25,                   !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    intVerFace485-zone07,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    40.225,                   !- Vertex 1 Xcoordinate
    -35.339,                  !- Vertex 1 Ycoordinate
    15.58,                    !- Vertex 1 Zcoordinate
    40.225,                   !- Vertex 2 Xcoordinate
    -35.339,                  !- Vertex 2 Ycoordinate
    10.29,                    !- Vertex 2 Zcoordinate
    42.515,                   !- Vertex 3 Xcoordinate
    -35.339,                  !- Vertex 3 Ycoordinate
    10.29,                    !- Vertex 3 Zcoordinate
    42.515,                   !- Vertex 4 Xcoordinate
    -35.339,                  !- Vertex 4 Ycoordinate
    15.58;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    intVerFace587-zone25,     !- Name
    Wall,                     !- Surface Type
    WL_POLIMI-LC_IW03,        !- Construction Name
    zone25,                   !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    intVerFace587-zone07,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    42.515,                   !- Vertex 1 Xcoordinate
    -35.339,                  !- Vertex 1 Ycoordinate
    15.58,                    !- Vertex 1 Zcoordinate
    42.515,                   !- Vertex 2 Xcoordinate
    -35.339,                  !- Vertex 2 Ycoordinate
    10.29,                    !- Vertex 2 Zcoordinate
    44.009,                   !- Vertex 3 Xcoordinate
    -35.339,                  !- Vertex 3 Ycoordinate
    10.29,                    !- Vertex 3 Zcoordinate
    44.009,                   !- Vertex 4 Xcoordinate
    -35.339,                  !- Vertex 4 Ycoordinate
    15.58;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    topHorFace37-zone25,      !- Name
    Roof,                     !- Surface Type
    RF_POLIMI-LC_IH-E,        !- Construction Name
    zone25,                   !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    Autocalculate,            !- View Factor to Ground
    6,                        !- Number of Vertices
    31.759,                   !- Vertex 1 Xcoordinate
    -26.46,                   !- Vertex 1 Ycoordinate
    15.58,                    !- Vertex 1 Zcoordinate
    31.759,                   !- Vertex 2 Xcoordinate
    -35.339,                  !- Vertex 2 Ycoordinate
    15.58,                    !- Vertex 2 Zcoordinate
    44.009,                   !- Vertex 3 Xcoordinate
    -35.339,                  !- Vertex 3 Ycoordinate
    15.58,                    !- Vertex 3 Zcoordinate
    44.009,                   !- Vertex 4 Xcoordinate
    -27.857,                  !- Vertex 4 Ycoordinate
    15.58,                    !- Vertex 4 Zcoordinate
    44.408,                   !- Vertex 5 Xcoordinate
    -27.857,                  !- Vertex 5 Ycoordinate
    15.58,                    !- Vertex 5 Zcoordinate
    44.408,                   !- Vertex 6 Xcoordinate
    -26.46,                   !- Vertex 6 Ycoordinate
    15.58;                    !- Vertex 6 Zcoordinate

BuildingSurface:Detailed,
    intHorFace186-zone06,     !- Name
    Wall,                     !- Surface Type
    Generic Interior Floor,    !- Construction Name
    zone06,                   !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    intHorFace186-zone08,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    23.692,                   !- Vertex 1 Xcoordinate
    -35.339,                  !- Vertex 1 Ycoordinate
    10.29,                    !- Vertex 1 Zcoordinate
    23.692,                   !- Vertex 2 Xcoordinate
    -36.137,                  !- Vertex 2 Ycoordinate
    10.29,                    !- Vertex 2 Zcoordinate
    40.225,                   !- Vertex 3 Xcoordinate
    -36.137,                  !- Vertex 3 Ycoordinate
    10.29,                    !- Vertex 3 Zcoordinate
    40.225,                   !- Vertex 4 Xcoordinate
    -35.339,                  !- Vertex 4 Ycoordinate
    10.29;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    intVerFace482-zone06,     !- Name
    Wall,                     !- Surface Type
    WL_POLIMI-LC_IW03,        !- Construction Name
    zone06,                   !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    intVerFace482-zone07,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    23.692,                   !- Vertex 1 Xcoordinate
    -36.137,                  !- Vertex 1 Ycoordinate
    15.58,                    !- Vertex 1 Zcoordinate
    23.692,                   !- Vertex 2 Xcoordinate
    -36.137,                  !- Vertex 2 Ycoordinate
    10.29,                    !- Vertex 2 Zcoordinate
    23.692,                   !- Vertex 3 Xcoordinate
    -35.339,                  !- Vertex 3 Ycoordinate
    10.29,                    !- Vertex 3 Zcoordinate
    23.692,                   !- Vertex 4 Xcoordinate
    -35.339,                  !- Vertex 4 Ycoordinate
    15.58;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    intVerFace483-zone06,     !- Name
    Wall,                     !- Surface Type
    WL_POLIMI-LC_IW03,        !- Construction Name
    zone06,                   !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    intVerFace483-zone07,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    40.225,                   !- Vertex 1 Xcoordinate
    -36.137,                  !- Vertex 1 Ycoordinate
    15.58,                    !- Vertex 1 Zcoordinate
    40.225,                   !- Vertex 2 Xcoordinate
    -36.137,                  !- Vertex 2 Ycoordinate
    10.29,                    !- Vertex 2 Zcoordinate
    23.692,                   !- Vertex 3 Xcoordinate
    -36.137,                  !- Vertex 3 Ycoordinate
    10.29,                    !- Vertex 3 Zcoordinate
    23.692,                   !- Vertex 4 Xcoordinate
    -36.137,                  !- Vertex 4 Ycoordinate
    15.58;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    intVerFace484-zone06,     !- Name
    Wall,                     !- Surface Type
    WL_POLIMI-LC_IW03,        !- Construction Name
    zone06,                   !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    intVerFace484-zone07,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    40.225,                   !- Vertex 1 Xcoordinate
    -35.339,                  !- Vertex 1 Ycoordinate
    15.58,                    !- Vertex 1 Zcoordinate
    40.225,                   !- Vertex 2 Xcoordinate
    -35.339,                  !- Vertex 2 Ycoordinate
    10.29,                    !- Vertex 2 Zcoordinate
    40.225,                   !- Vertex 3 Xcoordinate
    -36.137,                  !- Vertex 3 Ycoordinate
    10.29,                    !- Vertex 3 Zcoordinate
    40.225,                   !- Vertex 4 Xcoordinate
    -36.137,                  !- Vertex 4 Ycoordinate
    15.58;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    intVerFace588-zone06,     !- Name
    Wall,                     !- Surface Type
    WL_POLIMI-LC_IW03,        !- Construction Name
    zone06,                   !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    intVerFace588-zone25,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    31.759,                   !- Vertex 1 Xcoordinate
    -35.339,                  !- Vertex 1 Ycoordinate
    15.58,                    !- Vertex 1 Zcoordinate
    31.759,                   !- Vertex 2 Xcoordinate
    -35.339,                  !- Vertex 2 Ycoordinate
    10.29,                    !- Vertex 2 Zcoordinate
    40.225,                   !- Vertex 3 Xcoordinate
    -35.339,                  !- Vertex 3 Ycoordinate
    10.29,                    !- Vertex 3 Zcoordinate
    40.225,                   !- Vertex 4 Xcoordinate
    -35.339,                  !- Vertex 4 Ycoordinate
    15.58;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    intVerFace593-zone06,     !- Name
    Wall,                     !- Surface Type
    WL_POLIMI-LC_IW06_Toilet,    !- Construction Name
    zone06,                   !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    Autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    31.759,                   !- Vertex 1 Xcoordinate
    -35.339,                  !- Vertex 1 Ycoordinate
    15.58,                    !- Vertex 1 Zcoordinate
    31.759,                   !- Vertex 2 Xcoordinate
    -35.339,                  !- Vertex 2 Ycoordinate
    10.29,                    !- Vertex 2 Zcoordinate
    26.48,                    !- Vertex 3 Xcoordinate
    -35.339,                  !- Vertex 3 Ycoordinate
    10.29,                    !- Vertex 3 Zcoordinate
    26.48,                    !- Vertex 4 Xcoordinate
    -35.339,                  !- Vertex 4 Ycoordinate
    15.58;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    intVerFace594-zone06,     !- Name
    Wall,                     !- Surface Type
    WL_POLIMI-LC_IW03,        !- Construction Name
    zone06,                   !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    Autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    26.48,                    !- Vertex 1 Xcoordinate
    -35.339,                  !- Vertex 1 Ycoordinate
    15.58,                    !- Vertex 1 Zcoordinate
    26.48,                    !- Vertex 2 Xcoordinate
    -35.339,                  !- Vertex 2 Ycoordinate
    10.29,                    !- Vertex 2 Zcoordinate
    23.692,                   !- Vertex 3 Xcoordinate
    -35.339,                  !- Vertex 3 Ycoordinate
    10.29,                    !- Vertex 3 Zcoordinate
    23.692,                   !- Vertex 4 Xcoordinate
    -35.339,                  !- Vertex 4 Ycoordinate
    15.58;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    topHorFace39-zone06,      !- Name
    Roof,                     !- Surface Type
    RF_POLIMI-LC_IH-E,        !- Construction Name
    zone06,                   !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    Autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    23.692,                   !- Vertex 1 Xcoordinate
    -35.339,                  !- Vertex 1 Ycoordinate
    15.58,                    !- Vertex 1 Zcoordinate
    23.692,                   !- Vertex 2 Xcoordinate
    -36.137,                  !- Vertex 2 Ycoordinate
    15.58,                    !- Vertex 2 Zcoordinate
    40.225,                   !- Vertex 3 Xcoordinate
    -36.137,                  !- Vertex 3 Ycoordinate
    15.58,                    !- Vertex 3 Zcoordinate
    40.225,                   !- Vertex 4 Xcoordinate
    -35.339,                  !- Vertex 4 Ycoordinate
    15.58;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    intHorFace188-zone06,     !- Name
    Wall,                     !- Surface Type
    FL_POLIMI-LC_InternalFloor_IH-IH_Toilet,    !- Construction Name
    zone06,                   !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    intHorFace188-zone08,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    8,                        !- Number of Vertices
    25.982,                   !- Vertex 1 Xcoordinate
    -30.451,                  !- Vertex 1 Ycoordinate
    10.29,                    !- Vertex 1 Zcoordinate
    25.982,                   !- Vertex 2 Xcoordinate
    -31.847,                  !- Vertex 2 Ycoordinate
    10.29,                    !- Vertex 2 Zcoordinate
    26.48,                    !- Vertex 3 Xcoordinate
    -31.847,                  !- Vertex 3 Ycoordinate
    10.29,                    !- Vertex 3 Zcoordinate
    26.48,                    !- Vertex 4 Xcoordinate
    -35.339,                  !- Vertex 4 Ycoordinate
    10.29,                    !- Vertex 4 Zcoordinate
    31.759,                   !- Vertex 5 Xcoordinate
    -35.339,                  !- Vertex 5 Ycoordinate
    10.29,                    !- Vertex 5 Zcoordinate
    31.759,                   !- Vertex 6 Xcoordinate
    -31.049,                  !- Vertex 6 Ycoordinate
    10.29,                    !- Vertex 6 Zcoordinate
    27.875,                   !- Vertex 7 Xcoordinate
    -31.049,                  !- Vertex 7 Ycoordinate
    10.29,                    !- Vertex 7 Zcoordinate
    27.875,                   !- Vertex 8 Xcoordinate
    -30.451,                  !- Vertex 8 Ycoordinate
    10.29;                    !- Vertex 8 Zcoordinate

BuildingSurface:Detailed,
    intVerFace479-zone06,     !- Name
    Wall,                     !- Surface Type
    WL_POLIMI-LC_IW04,        !- Construction Name
    zone06,                   !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    intVerFace479-zone07,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    25.982,                   !- Vertex 1 Xcoordinate
    -31.847,                  !- Vertex 1 Ycoordinate
    15.58,                    !- Vertex 1 Zcoordinate
    25.982,                   !- Vertex 2 Xcoordinate
    -31.847,                  !- Vertex 2 Ycoordinate
    10.29,                    !- Vertex 2 Zcoordinate
    25.982,                   !- Vertex 3 Xcoordinate
    -30.451,                  !- Vertex 3 Ycoordinate
    10.29,                    !- Vertex 3 Zcoordinate
    25.982,                   !- Vertex 4 Xcoordinate
    -30.451,                  !- Vertex 4 Ycoordinate
    15.58;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    intVerFace596-zone06,     !- Name
    Wall,                     !- Surface Type
    WL_POLIMI-LC_IW05_Toilet,    !- Construction Name
    zone06,                   !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    Autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    26.48,                    !- Vertex 1 Xcoordinate
    -31.847,                  !- Vertex 1 Ycoordinate
    15.58,                    !- Vertex 1 Zcoordinate
    26.48,                    !- Vertex 2 Xcoordinate
    -31.847,                  !- Vertex 2 Ycoordinate
    10.29,                    !- Vertex 2 Zcoordinate
    25.982,                   !- Vertex 3 Xcoordinate
    -31.847,                  !- Vertex 3 Ycoordinate
    10.29,                    !- Vertex 3 Zcoordinate
    25.982,                   !- Vertex 4 Xcoordinate
    -31.847,                  !- Vertex 4 Ycoordinate
    15.58;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    intVerFace595-zone06,     !- Name
    Wall,                     !- Surface Type
    WL_POLIMI-LC_IW05_Toilet,    !- Construction Name
    zone06,                   !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    Autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    26.48,                    !- Vertex 1 Xcoordinate
    -35.339,                  !- Vertex 1 Ycoordinate
    15.58,                    !- Vertex 1 Zcoordinate
    26.48,                    !- Vertex 2 Xcoordinate
    -35.339,                  !- Vertex 2 Ycoordinate
    10.29,                    !- Vertex 2 Zcoordinate
    26.48,                    !- Vertex 3 Xcoordinate
    -31.847,                  !- Vertex 3 Ycoordinate
    10.29,                    !- Vertex 3 Zcoordinate
    26.48,                    !- Vertex 4 Xcoordinate
    -31.847,                  !- Vertex 4 Ycoordinate
    15.58;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    intVerFace589-zone06,     !- Name
    Wall,                     !- Surface Type
    WL_POLIMI-LC_IW05_Toilet,    !- Construction Name
    zone06,                   !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    intVerFace589-zone25,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    31.759,                   !- Vertex 1 Xcoordinate
    -31.049,                  !- Vertex 1 Ycoordinate
    15.58,                    !- Vertex 1 Zcoordinate
    31.759,                   !- Vertex 2 Xcoordinate
    -31.049,                  !- Vertex 2 Ycoordinate
    10.29,                    !- Vertex 2 Zcoordinate
    31.759,                   !- Vertex 3 Xcoordinate
    -35.339,                  !- Vertex 3 Ycoordinate
    10.29,                    !- Vertex 3 Zcoordinate
    31.759,                   !- Vertex 4 Xcoordinate
    -35.339,                  !- Vertex 4 Ycoordinate
    15.58;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    intVerFace597-zone06,     !- Name
    Wall,                     !- Surface Type
    WL_POLIMI-LC_IW06_Toilet,    !- Construction Name
    zone06,                   !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    Autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    31.759,                   !- Vertex 1 Xcoordinate
    -31.049,                  !- Vertex 1 Ycoordinate
    15.58,                    !- Vertex 1 Zcoordinate
    31.759,                   !- Vertex 2 Xcoordinate
    -31.049,                  !- Vertex 2 Ycoordinate
    10.29,                    !- Vertex 2 Zcoordinate
    27.875,                   !- Vertex 3 Xcoordinate
    -31.049,                  !- Vertex 3 Ycoordinate
    10.29,                    !- Vertex 3 Zcoordinate
    27.875,                   !- Vertex 4 Xcoordinate
    -31.049,                  !- Vertex 4 Ycoordinate
    15.58;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    intVerFace598-zone06,     !- Name
    Wall,                     !- Surface Type
    WL_POLIMI-LC_IW06_Toilet,    !- Construction Name
    zone06,                   !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    Autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    27.875,                   !- Vertex 1 Xcoordinate
    -31.049,                  !- Vertex 1 Ycoordinate
    15.58,                    !- Vertex 1 Zcoordinate
    27.875,                   !- Vertex 2 Xcoordinate
    -31.049,                  !- Vertex 2 Ycoordinate
    10.29,                    !- Vertex 2 Zcoordinate
    27.875,                   !- Vertex 3 Xcoordinate
    -30.451,                  !- Vertex 3 Ycoordinate
    10.29,                    !- Vertex 3 Zcoordinate
    27.875,                   !- Vertex 4 Xcoordinate
    -30.451,                  !- Vertex 4 Ycoordinate
    15.58;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    intVerFace599-zone06,     !- Name
    Wall,                     !- Surface Type
    WL_POLIMI-LC_IW05_Toilet,    !- Construction Name
    zone06,                   !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    Autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    27.875,                   !- Vertex 1 Xcoordinate
    -30.451,                  !- Vertex 1 Ycoordinate
    15.58,                    !- Vertex 1 Zcoordinate
    27.875,                   !- Vertex 2 Xcoordinate
    -30.451,                  !- Vertex 2 Ycoordinate
    10.29,                    !- Vertex 2 Zcoordinate
    25.982,                   !- Vertex 3 Xcoordinate
    -30.451,                  !- Vertex 3 Ycoordinate
    10.29,                    !- Vertex 3 Zcoordinate
    25.982,                   !- Vertex 4 Xcoordinate
    -30.451,                  !- Vertex 4 Ycoordinate
    15.58;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    topHorFace41-zone06,      !- Name
    Roof,                     !- Surface Type
    RF_POLIMI-LC_IH-E,        !- Construction Name
    zone06,                   !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    Autocalculate,            !- View Factor to Ground
    8,                        !- Number of Vertices
    25.982,                   !- Vertex 1 Xcoordinate
    -30.451,                  !- Vertex 1 Ycoordinate
    15.58,                    !- Vertex 1 Zcoordinate
    25.982,                   !- Vertex 2 Xcoordinate
    -31.847,                  !- Vertex 2 Ycoordinate
    15.58,                    !- Vertex 2 Zcoordinate
    26.48,                    !- Vertex 3 Xcoordinate
    -31.847,                  !- Vertex 3 Ycoordinate
    15.58,                    !- Vertex 3 Zcoordinate
    26.48,                    !- Vertex 4 Xcoordinate
    -35.339,                  !- Vertex 4 Ycoordinate
    15.58,                    !- Vertex 4 Zcoordinate
    31.759,                   !- Vertex 5 Xcoordinate
    -35.339,                  !- Vertex 5 Ycoordinate
    15.58,                    !- Vertex 5 Zcoordinate
    31.759,                   !- Vertex 6 Xcoordinate
    -31.049,                  !- Vertex 6 Ycoordinate
    15.58,                    !- Vertex 6 Zcoordinate
    27.875,                   !- Vertex 7 Xcoordinate
    -31.049,                  !- Vertex 7 Ycoordinate
    15.58,                    !- Vertex 7 Zcoordinate
    27.875,                   !- Vertex 8 Xcoordinate
    -30.451,                  !- Vertex 8 Ycoordinate
    15.58;                    !- Vertex 8 Zcoordinate

BuildingSurface:Detailed,
    intHorFace187-zone06,     !- Name
    Wall,                     !- Surface Type
    Generic Interior Floor,    !- Construction Name
    zone06,                   !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    intHorFace187-zone08,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    23.692,                   !- Vertex 1 Xcoordinate
    -31.847,                  !- Vertex 1 Ycoordinate
    10.29,                    !- Vertex 1 Zcoordinate
    23.692,                   !- Vertex 2 Xcoordinate
    -35.339,                  !- Vertex 2 Ycoordinate
    10.29,                    !- Vertex 2 Zcoordinate
    26.48,                    !- Vertex 3 Xcoordinate
    -35.339,                  !- Vertex 3 Ycoordinate
    10.29,                    !- Vertex 3 Zcoordinate
    26.48,                    !- Vertex 4 Xcoordinate
    -31.847,                  !- Vertex 4 Ycoordinate
    10.29;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    intVerFace480-zone06,     !- Name
    Wall,                     !- Surface Type
    WL_POLIMI-LC_IW02,        !- Construction Name
    zone06,                   !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    intVerFace480-zone07,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    23.692,                   !- Vertex 1 Xcoordinate
    -31.847,                  !- Vertex 1 Ycoordinate
    15.58,                    !- Vertex 1 Zcoordinate
    23.692,                   !- Vertex 2 Xcoordinate
    -31.847,                  !- Vertex 2 Ycoordinate
    10.29,                    !- Vertex 2 Zcoordinate
    25.982,                   !- Vertex 3 Xcoordinate
    -31.847,                  !- Vertex 3 Ycoordinate
    10.29,                    !- Vertex 3 Zcoordinate
    25.982,                   !- Vertex 4 Xcoordinate
    -31.847,                  !- Vertex 4 Ycoordinate
    15.58;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    intVerFace481-zone06,     !- Name
    Wall,                     !- Surface Type
    WL_POLIMI-LC_IW02,        !- Construction Name
    zone06,                   !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    intVerFace481-zone07,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    23.692,                   !- Vertex 1 Xcoordinate
    -35.339,                  !- Vertex 1 Ycoordinate
    15.58,                    !- Vertex 1 Zcoordinate
    23.692,                   !- Vertex 2 Xcoordinate
    -35.339,                  !- Vertex 2 Ycoordinate
    10.29,                    !- Vertex 2 Zcoordinate
    23.692,                   !- Vertex 3 Xcoordinate
    -31.847,                  !- Vertex 3 Ycoordinate
    10.29,                    !- Vertex 3 Zcoordinate
    23.692,                   !- Vertex 4 Xcoordinate
    -31.847,                  !- Vertex 4 Ycoordinate
    15.58;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    topHorFace40-zone06,      !- Name
    Roof,                     !- Surface Type
    RF_POLIMI-LC_IH-E,        !- Construction Name
    zone06,                   !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    Autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    23.692,                   !- Vertex 1 Xcoordinate
    -31.847,                  !- Vertex 1 Ycoordinate
    15.58,                    !- Vertex 1 Zcoordinate
    23.692,                   !- Vertex 2 Xcoordinate
    -35.339,                  !- Vertex 2 Ycoordinate
    15.58,                    !- Vertex 2 Zcoordinate
    26.48,                    !- Vertex 3 Xcoordinate
    -35.339,                  !- Vertex 3 Ycoordinate
    15.58,                    !- Vertex 3 Zcoordinate
    26.48,                    !- Vertex 4 Xcoordinate
    -31.847,                  !- Vertex 4 Ycoordinate
    15.58;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    intHorFace202-zone06,     !- Name
    Wall,                     !- Surface Type
    Generic Interior Floor,    !- Construction Name
    zone06,                   !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    intHorFace202-zone08,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    27.875,                   !- Vertex 1 Xcoordinate
    -30.451,                  !- Vertex 1 Ycoordinate
    10.29,                    !- Vertex 1 Zcoordinate
    27.875,                   !- Vertex 2 Xcoordinate
    -31.049,                  !- Vertex 2 Ycoordinate
    10.29,                    !- Vertex 2 Zcoordinate
    31.759,                   !- Vertex 3 Xcoordinate
    -31.049,                  !- Vertex 3 Ycoordinate
    10.29,                    !- Vertex 3 Zcoordinate
    31.759,                   !- Vertex 4 Xcoordinate
    -30.451,                  !- Vertex 4 Ycoordinate
    10.29;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    intVerFace590-zone06,     !- Name
    Wall,                     !- Surface Type
    WL_POLIMI-LC_IW05_Toilet,    !- Construction Name
    zone06,                   !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    intVerFace590-zone25,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    31.759,                   !- Vertex 1 Xcoordinate
    -30.451,                  !- Vertex 1 Ycoordinate
    15.58,                    !- Vertex 1 Zcoordinate
    31.759,                   !- Vertex 2 Xcoordinate
    -30.451,                  !- Vertex 2 Ycoordinate
    10.29,                    !- Vertex 2 Zcoordinate
    31.759,                   !- Vertex 3 Xcoordinate
    -31.049,                  !- Vertex 3 Ycoordinate
    10.29,                    !- Vertex 3 Zcoordinate
    31.759,                   !- Vertex 4 Xcoordinate
    -31.049,                  !- Vertex 4 Ycoordinate
    15.58;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    intVerFace600-zone06,     !- Name
    Wall,                     !- Surface Type
    WL_POLIMI-LC_IW06_Toilet,    !- Construction Name
    zone06,                   !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    Autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    27.875,                   !- Vertex 1 Xcoordinate
    -30.451,                  !- Vertex 1 Ycoordinate
    15.58,                    !- Vertex 1 Zcoordinate
    27.875,                   !- Vertex 2 Xcoordinate
    -30.451,                  !- Vertex 2 Ycoordinate
    10.29,                    !- Vertex 2 Zcoordinate
    31.759,                   !- Vertex 3 Xcoordinate
    -30.451,                  !- Vertex 3 Ycoordinate
    10.29,                    !- Vertex 3 Zcoordinate
    31.759,                   !- Vertex 4 Xcoordinate
    -30.451,                  !- Vertex 4 Ycoordinate
    15.58;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    topHorFace50-zone06,      !- Name
    Roof,                     !- Surface Type
    RF_POLIMI-LC_IH-E,        !- Construction Name
    zone06,                   !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    Autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    27.875,                   !- Vertex 1 Xcoordinate
    -30.451,                  !- Vertex 1 Ycoordinate
    15.58,                    !- Vertex 1 Zcoordinate
    27.875,                   !- Vertex 2 Xcoordinate
    -31.049,                  !- Vertex 2 Ycoordinate
    15.58,                    !- Vertex 2 Zcoordinate
    31.759,                   !- Vertex 3 Xcoordinate
    -31.049,                  !- Vertex 3 Ycoordinate
    15.58,                    !- Vertex 3 Zcoordinate
    31.759,                   !- Vertex 4 Xcoordinate
    -30.451,                  !- Vertex 4 Ycoordinate
    15.58;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    intHorFace189-zone06,     !- Name
    Wall,                     !- Surface Type
    FL_POLIMI-LC_InternalFloor_IH-IH_Toilet,    !- Construction Name
    zone06,                   !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    intHorFace189-zone08,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    10,                       !- Number of Vertices
    23.493,                   !- Vertex 1 Xcoordinate
    -26.46,                   !- Vertex 1 Ycoordinate
    10.29,                    !- Vertex 1 Zcoordinate
    23.493,                   !- Vertex 2 Xcoordinate
    -27.857,                  !- Vertex 2 Ycoordinate
    10.29,                    !- Vertex 2 Zcoordinate
    23.692,                   !- Vertex 3 Xcoordinate
    -27.857,                  !- Vertex 3 Ycoordinate
    10.29,                    !- Vertex 3 Zcoordinate
    23.692,                   !- Vertex 4 Xcoordinate
    -29.154,                  !- Vertex 4 Ycoordinate
    10.29,                    !- Vertex 4 Zcoordinate
    25.982,                   !- Vertex 5 Xcoordinate
    -29.154,                  !- Vertex 5 Ycoordinate
    10.29,                    !- Vertex 5 Zcoordinate
    25.982,                   !- Vertex 6 Xcoordinate
    -30.451,                  !- Vertex 6 Ycoordinate
    10.29,                    !- Vertex 6 Zcoordinate
    31.759,                   !- Vertex 7 Xcoordinate
    -30.451,                  !- Vertex 7 Ycoordinate
    10.29,                    !- Vertex 7 Zcoordinate
    31.759,                   !- Vertex 8 Xcoordinate
    -27.458,                  !- Vertex 8 Ycoordinate
    10.29,                    !- Vertex 8 Zcoordinate
    28.871,                   !- Vertex 9 Xcoordinate
    -27.458,                  !- Vertex 9 Ycoordinate
    10.29,                    !- Vertex 9 Zcoordinate
    28.871,                   !- Vertex 10 Xcoordinate
    -26.46,                   !- Vertex 10 Ycoordinate
    10.29;                    !- Vertex 10 Zcoordinate

BuildingSurface:Detailed,
    intVerFace591-zone06,     !- Name
    Wall,                     !- Surface Type
    WL_POLIMI-LC_IW05_Toilet,    !- Construction Name
    zone06,                   !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    intVerFace591-zone25,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    31.759,                   !- Vertex 1 Xcoordinate
    -27.458,                  !- Vertex 1 Ycoordinate
    15.58,                    !- Vertex 1 Zcoordinate
    31.759,                   !- Vertex 2 Xcoordinate
    -27.458,                  !- Vertex 2 Ycoordinate
    10.29,                    !- Vertex 2 Zcoordinate
    31.759,                   !- Vertex 3 Xcoordinate
    -30.451,                  !- Vertex 3 Ycoordinate
    10.29,                    !- Vertex 3 Zcoordinate
    31.759,                   !- Vertex 4 Xcoordinate
    -30.451,                  !- Vertex 4 Ycoordinate
    15.58;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    intVerFace602-zone06,     !- Name
    Wall,                     !- Surface Type
    WL_POLIMI-LC_IW06_Toilet,    !- Construction Name
    zone06,                   !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    Autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    31.759,                   !- Vertex 1 Xcoordinate
    -27.458,                  !- Vertex 1 Ycoordinate
    15.58,                    !- Vertex 1 Zcoordinate
    31.759,                   !- Vertex 2 Xcoordinate
    -27.458,                  !- Vertex 2 Ycoordinate
    10.29,                    !- Vertex 2 Zcoordinate
    28.871,                   !- Vertex 3 Xcoordinate
    -27.458,                  !- Vertex 3 Ycoordinate
    10.29,                    !- Vertex 3 Zcoordinate
    28.871,                   !- Vertex 4 Xcoordinate
    -27.458,                  !- Vertex 4 Ycoordinate
    15.58;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    intVerFace601-zone06,     !- Name
    Wall,                     !- Surface Type
    WL_POLIMI-LC_IW06_Toilet,    !- Construction Name
    zone06,                   !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    Autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    28.871,                   !- Vertex 1 Xcoordinate
    -27.458,                  !- Vertex 1 Ycoordinate
    15.58,                    !- Vertex 1 Zcoordinate
    28.871,                   !- Vertex 2 Xcoordinate
    -27.458,                  !- Vertex 2 Ycoordinate
    10.29,                    !- Vertex 2 Zcoordinate
    28.871,                   !- Vertex 3 Xcoordinate
    -26.46,                   !- Vertex 3 Ycoordinate
    10.29,                    !- Vertex 3 Zcoordinate
    28.871,                   !- Vertex 4 Xcoordinate
    -26.46,                   !- Vertex 4 Ycoordinate
    15.58;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    extVerFace208-zone06,     !- Name
    Wall,                     !- Surface Type
    WL_POLIMI-LC_EW02,        !- Construction Name
    zone06,                   !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    Autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    28.871,                   !- Vertex 1 Xcoordinate
    -26.46,                   !- Vertex 1 Ycoordinate
    15.58,                    !- Vertex 1 Zcoordinate
    28.871,                   !- Vertex 2 Xcoordinate
    -26.46,                   !- Vertex 2 Ycoordinate
    10.29,                    !- Vertex 2 Zcoordinate
    23.493,                   !- Vertex 3 Xcoordinate
    -26.46,                   !- Vertex 3 Ycoordinate
    10.29,                    !- Vertex 3 Zcoordinate
    23.493,                   !- Vertex 4 Xcoordinate
    -26.46,                   !- Vertex 4 Ycoordinate
    15.58;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    extVerFace207-zone06,     !- Name
    Wall,                     !- Surface Type
    WL_POLIMI-LC_EW02,        !- Construction Name
    zone06,                   !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    Autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    23.493,                   !- Vertex 1 Xcoordinate
    -26.46,                   !- Vertex 1 Ycoordinate
    15.58,                    !- Vertex 1 Zcoordinate
    23.493,                   !- Vertex 2 Xcoordinate
    -26.46,                   !- Vertex 2 Ycoordinate
    10.29,                    !- Vertex 2 Zcoordinate
    23.493,                   !- Vertex 3 Xcoordinate
    -27.857,                  !- Vertex 3 Ycoordinate
    10.29,                    !- Vertex 3 Zcoordinate
    23.493,                   !- Vertex 4 Xcoordinate
    -27.857,                  !- Vertex 4 Ycoordinate
    15.58;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    intVerFace475-zone06,     !- Name
    Wall,                     !- Surface Type
    WL_POLIMI-LC_IW04,        !- Construction Name
    zone06,                   !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    intVerFace475-zone07,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    23.692,                   !- Vertex 1 Xcoordinate
    -27.857,                  !- Vertex 1 Ycoordinate
    15.58,                    !- Vertex 1 Zcoordinate
    23.692,                   !- Vertex 2 Xcoordinate
    -27.857,                  !- Vertex 2 Ycoordinate
    10.29,                    !- Vertex 2 Zcoordinate
    23.493,                   !- Vertex 3 Xcoordinate
    -27.857,                  !- Vertex 3 Ycoordinate
    10.29,                    !- Vertex 3 Zcoordinate
    23.493,                   !- Vertex 4 Xcoordinate
    -27.857,                  !- Vertex 4 Ycoordinate
    15.58;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    intVerFace476-zone06,     !- Name
    Wall,                     !- Surface Type
    WL_POLIMI-LC_IW04,        !- Construction Name
    zone06,                   !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    intVerFace476-zone07,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    23.692,                   !- Vertex 1 Xcoordinate
    -29.154,                  !- Vertex 1 Ycoordinate
    15.58,                    !- Vertex 1 Zcoordinate
    23.692,                   !- Vertex 2 Xcoordinate
    -29.154,                  !- Vertex 2 Ycoordinate
    10.29,                    !- Vertex 2 Zcoordinate
    23.692,                   !- Vertex 3 Xcoordinate
    -27.857,                  !- Vertex 3 Ycoordinate
    10.29,                    !- Vertex 3 Zcoordinate
    23.692,                   !- Vertex 4 Xcoordinate
    -27.857,                  !- Vertex 4 Ycoordinate
    15.58;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    intVerFace477-zone06,     !- Name
    Wall,                     !- Surface Type
    WL_POLIMI-LC_IW04,        !- Construction Name
    zone06,                   !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    intVerFace477-zone07,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    25.982,                   !- Vertex 1 Xcoordinate
    -29.154,                  !- Vertex 1 Ycoordinate
    15.58,                    !- Vertex 1 Zcoordinate
    25.982,                   !- Vertex 2 Xcoordinate
    -29.154,                  !- Vertex 2 Ycoordinate
    10.29,                    !- Vertex 2 Zcoordinate
    23.692,                   !- Vertex 3 Xcoordinate
    -29.154,                  !- Vertex 3 Ycoordinate
    10.29,                    !- Vertex 3 Zcoordinate
    23.692,                   !- Vertex 4 Xcoordinate
    -29.154,                  !- Vertex 4 Ycoordinate
    15.58;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    intVerFace478-zone06,     !- Name
    Wall,                     !- Surface Type
    WL_POLIMI-LC_IW04,        !- Construction Name
    zone06,                   !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    intVerFace478-zone07,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    25.982,                   !- Vertex 1 Xcoordinate
    -30.451,                  !- Vertex 1 Ycoordinate
    15.58,                    !- Vertex 1 Zcoordinate
    25.982,                   !- Vertex 2 Xcoordinate
    -30.451,                  !- Vertex 2 Ycoordinate
    10.29,                    !- Vertex 2 Zcoordinate
    25.982,                   !- Vertex 3 Xcoordinate
    -29.154,                  !- Vertex 3 Ycoordinate
    10.29,                    !- Vertex 3 Zcoordinate
    25.982,                   !- Vertex 4 Xcoordinate
    -29.154,                  !- Vertex 4 Ycoordinate
    15.58;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    topHorFace42-zone06,      !- Name
    Roof,                     !- Surface Type
    RF_POLIMI-LC_IH-E,        !- Construction Name
    zone06,                   !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    Autocalculate,            !- View Factor to Ground
    10,                       !- Number of Vertices
    23.493,                   !- Vertex 1 Xcoordinate
    -26.46,                   !- Vertex 1 Ycoordinate
    15.58,                    !- Vertex 1 Zcoordinate
    23.493,                   !- Vertex 2 Xcoordinate
    -27.857,                  !- Vertex 2 Ycoordinate
    15.58,                    !- Vertex 2 Zcoordinate
    23.692,                   !- Vertex 3 Xcoordinate
    -27.857,                  !- Vertex 3 Ycoordinate
    15.58,                    !- Vertex 3 Zcoordinate
    23.692,                   !- Vertex 4 Xcoordinate
    -29.154,                  !- Vertex 4 Ycoordinate
    15.58,                    !- Vertex 4 Zcoordinate
    25.982,                   !- Vertex 5 Xcoordinate
    -29.154,                  !- Vertex 5 Ycoordinate
    15.58,                    !- Vertex 5 Zcoordinate
    25.982,                   !- Vertex 6 Xcoordinate
    -30.451,                  !- Vertex 6 Ycoordinate
    15.58,                    !- Vertex 6 Zcoordinate
    31.759,                   !- Vertex 7 Xcoordinate
    -30.451,                  !- Vertex 7 Ycoordinate
    15.58,                    !- Vertex 7 Zcoordinate
    31.759,                   !- Vertex 8 Xcoordinate
    -27.458,                  !- Vertex 8 Ycoordinate
    15.58,                    !- Vertex 8 Zcoordinate
    28.871,                   !- Vertex 9 Xcoordinate
    -27.458,                  !- Vertex 9 Ycoordinate
    15.58,                    !- Vertex 9 Zcoordinate
    28.871,                   !- Vertex 10 Xcoordinate
    -26.46,                   !- Vertex 10 Ycoordinate
    15.58;                    !- Vertex 10 Zcoordinate

BuildingSurface:Detailed,
    intHorFace203-zone06,     !- Name
    Wall,                     !- Surface Type
    Generic Interior Floor,    !- Construction Name
    zone06,                   !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    intHorFace203-zone08,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    28.871,                   !- Vertex 1 Xcoordinate
    -26.46,                   !- Vertex 1 Ycoordinate
    10.29,                    !- Vertex 1 Zcoordinate
    28.871,                   !- Vertex 2 Xcoordinate
    -27.458,                  !- Vertex 2 Ycoordinate
    10.29,                    !- Vertex 2 Zcoordinate
    31.759,                   !- Vertex 3 Xcoordinate
    -27.458,                  !- Vertex 3 Ycoordinate
    10.29,                    !- Vertex 3 Zcoordinate
    31.759,                   !- Vertex 4 Xcoordinate
    -26.46,                   !- Vertex 4 Ycoordinate
    10.29;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    intVerFace592-zone06,     !- Name
    Wall,                     !- Surface Type
    WL_POLIMI-LC_IW05_Toilet,    !- Construction Name
    zone06,                   !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    intVerFace592-zone25,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    31.759,                   !- Vertex 1 Xcoordinate
    -26.46,                   !- Vertex 1 Ycoordinate
    15.58,                    !- Vertex 1 Zcoordinate
    31.759,                   !- Vertex 2 Xcoordinate
    -26.46,                   !- Vertex 2 Ycoordinate
    10.29,                    !- Vertex 2 Zcoordinate
    31.759,                   !- Vertex 3 Xcoordinate
    -27.458,                  !- Vertex 3 Ycoordinate
    10.29,                    !- Vertex 3 Zcoordinate
    31.759,                   !- Vertex 4 Xcoordinate
    -27.458,                  !- Vertex 4 Ycoordinate
    15.58;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    extVerFace223-zone06,     !- Name
    Wall,                     !- Surface Type
    WL_POLIMI-LC_EW02,        !- Construction Name
    zone06,                   !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    Autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    31.759,                   !- Vertex 1 Xcoordinate
    -26.46,                   !- Vertex 1 Ycoordinate
    15.58,                    !- Vertex 1 Zcoordinate
    31.759,                   !- Vertex 2 Xcoordinate
    -26.46,                   !- Vertex 2 Ycoordinate
    10.29,                    !- Vertex 2 Zcoordinate
    28.871,                   !- Vertex 3 Xcoordinate
    -26.46,                   !- Vertex 3 Ycoordinate
    10.29,                    !- Vertex 3 Zcoordinate
    28.871,                   !- Vertex 4 Xcoordinate
    -26.46,                   !- Vertex 4 Ycoordinate
    15.58;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    topHorFace51-zone06,      !- Name
    Roof,                     !- Surface Type
    RF_POLIMI-LC_IH-E,        !- Construction Name
    zone06,                   !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    Autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    28.871,                   !- Vertex 1 Xcoordinate
    -26.46,                   !- Vertex 1 Ycoordinate
    15.58,                    !- Vertex 1 Zcoordinate
    28.871,                   !- Vertex 2 Xcoordinate
    -27.458,                  !- Vertex 2 Ycoordinate
    15.58,                    !- Vertex 2 Zcoordinate
    31.759,                   !- Vertex 3 Xcoordinate
    -27.458,                  !- Vertex 3 Ycoordinate
    15.58,                    !- Vertex 3 Zcoordinate
    31.759,                   !- Vertex 4 Xcoordinate
    -26.46,                   !- Vertex 4 Ycoordinate
    15.58;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    intHorFace190-zone26,     !- Name
    Floor,                    !- Surface Type
    Generic Interior Floor,    !- Construction Name
    zone26,                   !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    intHorFace190-zone48,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    8,                        !- Number of Vertices
    19.708,                   !- Vertex 1 Xcoordinate
    -26.46,                   !- Vertex 1 Ycoordinate
    10.29,                    !- Vertex 1 Zcoordinate
    19.708,                   !- Vertex 2 Xcoordinate
    -27.857,                  !- Vertex 2 Ycoordinate
    10.29,                    !- Vertex 2 Zcoordinate
    19.509,                   !- Vertex 3 Xcoordinate
    -27.857,                  !- Vertex 3 Ycoordinate
    10.29,                    !- Vertex 3 Zcoordinate
    19.509,                   !- Vertex 4 Xcoordinate
    -35.339,                  !- Vertex 4 Ycoordinate
    10.29,                    !- Vertex 4 Zcoordinate
    -1.108,                   !- Vertex 5 Xcoordinate
    -35.339,                  !- Vertex 5 Ycoordinate
    10.29,                    !- Vertex 5 Zcoordinate
    -1.108,                   !- Vertex 6 Xcoordinate
    -27.957,                  !- Vertex 6 Ycoordinate
    10.29,                    !- Vertex 6 Zcoordinate
    -1.207,                   !- Vertex 7 Xcoordinate
    -27.957,                  !- Vertex 7 Ycoordinate
    10.29,                    !- Vertex 7 Zcoordinate
    -1.207,                   !- Vertex 8 Xcoordinate
    -26.46,                   !- Vertex 8 Ycoordinate
    10.29;                    !- Vertex 8 Zcoordinate

BuildingSurface:Detailed,
    extVerFace211-zone26,     !- Name
    Wall,                     !- Surface Type
    WL_POLIMI-LC_EW05,        !- Construction Name
    zone26,                   !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    Autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -1.207,                   !- Vertex 1 Xcoordinate
    -26.46,                   !- Vertex 1 Ycoordinate
    15.58,                    !- Vertex 1 Zcoordinate
    -1.207,                   !- Vertex 2 Xcoordinate
    -26.46,                   !- Vertex 2 Ycoordinate
    10.29,                    !- Vertex 2 Zcoordinate
    -1.207,                   !- Vertex 3 Xcoordinate
    -27.957,                  !- Vertex 3 Ycoordinate
    10.29,                    !- Vertex 3 Zcoordinate
    -1.207,                   !- Vertex 4 Xcoordinate
    -27.957,                  !- Vertex 4 Ycoordinate
    15.58;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    intVerFace460-zone26,     !- Name
    Wall,                     !- Surface Type
    WL_POLIMI-LC_IW02,        !- Construction Name
    zone26,                   !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    intVerFace460-zone07,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -1.207,                   !- Vertex 1 Xcoordinate
    -27.957,                  !- Vertex 1 Ycoordinate
    15.58,                    !- Vertex 1 Zcoordinate
    -1.207,                   !- Vertex 2 Xcoordinate
    -27.957,                  !- Vertex 2 Ycoordinate
    10.29,                    !- Vertex 2 Zcoordinate
    -1.108,                   !- Vertex 3 Xcoordinate
    -27.957,                  !- Vertex 3 Ycoordinate
    10.29,                    !- Vertex 3 Zcoordinate
    -1.108,                   !- Vertex 4 Xcoordinate
    -27.957,                  !- Vertex 4 Ycoordinate
    15.58;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    intVerFace461-zone26,     !- Name
    Wall,                     !- Surface Type
    WL_POLIMI-LC_IW02,        !- Construction Name
    zone26,                   !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    intVerFace461-zone07,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -1.108,                   !- Vertex 1 Xcoordinate
    -27.957,                  !- Vertex 1 Ycoordinate
    15.58,                    !- Vertex 1 Zcoordinate
    -1.108,                   !- Vertex 2 Xcoordinate
    -27.957,                  !- Vertex 2 Ycoordinate
    10.29,                    !- Vertex 2 Zcoordinate
    -1.108,                   !- Vertex 3 Xcoordinate
    -35.339,                  !- Vertex 3 Ycoordinate
    10.29,                    !- Vertex 3 Zcoordinate
    -1.108,                   !- Vertex 4 Xcoordinate
    -35.339,                  !- Vertex 4 Ycoordinate
    15.58;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    intVerFace603-zone26,     !- Name
    Wall,                     !- Surface Type
    WL_POLIMI-LC_IW03,        !- Construction Name
    zone26,                   !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    intVerFace603-zone07,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -1.108,                   !- Vertex 1 Xcoordinate
    -35.339,                  !- Vertex 1 Ycoordinate
    15.58,                    !- Vertex 1 Zcoordinate
    -1.108,                   !- Vertex 2 Xcoordinate
    -35.339,                  !- Vertex 2 Ycoordinate
    10.29,                    !- Vertex 2 Zcoordinate
    8.952,                    !- Vertex 3 Xcoordinate
    -35.339,                  !- Vertex 3 Ycoordinate
    10.29,                    !- Vertex 3 Zcoordinate
    8.952,                    !- Vertex 4 Xcoordinate
    -35.339,                  !- Vertex 4 Ycoordinate
    15.58;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    intVerFace465-zone26,     !- Name
    Wall,                     !- Surface Type
    WL_POLIMI-LC_IW02,        !- Construction Name
    zone26,                   !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    intVerFace465-zone07,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    8.952,                    !- Vertex 1 Xcoordinate
    -35.339,                  !- Vertex 1 Ycoordinate
    15.58,                    !- Vertex 1 Zcoordinate
    8.952,                    !- Vertex 2 Xcoordinate
    -35.339,                  !- Vertex 2 Ycoordinate
    10.29,                    !- Vertex 2 Zcoordinate
    11.242,                   !- Vertex 3 Xcoordinate
    -35.339,                  !- Vertex 3 Ycoordinate
    10.29,                    !- Vertex 3 Zcoordinate
    11.242,                   !- Vertex 4 Xcoordinate
    -35.339,                  !- Vertex 4 Ycoordinate
    15.58;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    intVerFace604-zone26,     !- Name
    Wall,                     !- Surface Type
    WL_POLIMI-LC_IW03,        !- Construction Name
    zone26,                   !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    intVerFace604-zone07,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.242,                   !- Vertex 1 Xcoordinate
    -35.339,                  !- Vertex 1 Ycoordinate
    15.58,                    !- Vertex 1 Zcoordinate
    11.242,                   !- Vertex 2 Xcoordinate
    -35.339,                  !- Vertex 2 Ycoordinate
    10.29,                    !- Vertex 2 Zcoordinate
    15.525,                   !- Vertex 3 Xcoordinate
    -35.339,                  !- Vertex 3 Ycoordinate
    10.29,                    !- Vertex 3 Zcoordinate
    15.525,                   !- Vertex 4 Xcoordinate
    -35.339,                  !- Vertex 4 Ycoordinate
    15.58;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    intVerFace469-zone26,     !- Name
    Wall,                     !- Surface Type
    WL_POLIMI-LC_IW02,        !- Construction Name
    zone26,                   !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    intVerFace469-zone07,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    15.525,                   !- Vertex 1 Xcoordinate
    -35.339,                  !- Vertex 1 Ycoordinate
    15.58,                    !- Vertex 1 Zcoordinate
    15.525,                   !- Vertex 2 Xcoordinate
    -35.339,                  !- Vertex 2 Ycoordinate
    10.29,                    !- Vertex 2 Zcoordinate
    17.816,                   !- Vertex 3 Xcoordinate
    -35.339,                  !- Vertex 3 Ycoordinate
    10.29,                    !- Vertex 3 Zcoordinate
    17.816,                   !- Vertex 4 Xcoordinate
    -35.339,                  !- Vertex 4 Ycoordinate
    15.58;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    intVerFace605-zone26,     !- Name
    Wall,                     !- Surface Type
    WL_POLIMI-LC_IW03,        !- Construction Name
    zone26,                   !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    intVerFace605-zone07,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    17.816,                   !- Vertex 1 Xcoordinate
    -35.339,                  !- Vertex 1 Ycoordinate
    15.58,                    !- Vertex 1 Zcoordinate
    17.816,                   !- Vertex 2 Xcoordinate
    -35.339,                  !- Vertex 2 Ycoordinate
    10.29,                    !- Vertex 2 Zcoordinate
    19.509,                   !- Vertex 3 Xcoordinate
    -35.339,                  !- Vertex 3 Ycoordinate
    10.29,                    !- Vertex 3 Zcoordinate
    19.509,                   !- Vertex 4 Xcoordinate
    -35.339,                  !- Vertex 4 Ycoordinate
    15.58;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    intVerFace473-zone26,     !- Name
    Wall,                     !- Surface Type
    WL_POLIMI-LC_IW02,        !- Construction Name
    zone26,                   !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    intVerFace473-zone07,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    19.509,                   !- Vertex 1 Xcoordinate
    -35.339,                  !- Vertex 1 Ycoordinate
    15.58,                    !- Vertex 1 Zcoordinate
    19.509,                   !- Vertex 2 Xcoordinate
    -35.339,                  !- Vertex 2 Ycoordinate
    10.29,                    !- Vertex 2 Zcoordinate
    19.509,                   !- Vertex 3 Xcoordinate
    -27.857,                  !- Vertex 3 Ycoordinate
    10.29,                    !- Vertex 3 Zcoordinate
    19.509,                   !- Vertex 4 Xcoordinate
    -27.857,                  !- Vertex 4 Ycoordinate
    15.58;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    intVerFace474-zone26,     !- Name
    Wall,                     !- Surface Type
    WL_POLIMI-LC_IW02,        !- Construction Name
    zone26,                   !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    intVerFace474-zone07,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    19.509,                   !- Vertex 1 Xcoordinate
    -27.857,                  !- Vertex 1 Ycoordinate
    15.58,                    !- Vertex 1 Zcoordinate
    19.509,                   !- Vertex 2 Xcoordinate
    -27.857,                  !- Vertex 2 Ycoordinate
    10.29,                    !- Vertex 2 Zcoordinate
    19.708,                   !- Vertex 3 Xcoordinate
    -27.857,                  !- Vertex 3 Ycoordinate
    10.29,                    !- Vertex 3 Zcoordinate
    19.708,                   !- Vertex 4 Xcoordinate
    -27.857,                  !- Vertex 4 Ycoordinate
    15.58;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    extVerFace209-zone26,     !- Name
    Wall,                     !- Surface Type
    WL_POLIMI-LC_EW05,        !- Construction Name
    zone26,                   !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    Autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    19.708,                   !- Vertex 1 Xcoordinate
    -27.857,                  !- Vertex 1 Ycoordinate
    15.58,                    !- Vertex 1 Zcoordinate
    19.708,                   !- Vertex 2 Xcoordinate
    -27.857,                  !- Vertex 2 Ycoordinate
    10.29,                    !- Vertex 2 Zcoordinate
    19.708,                   !- Vertex 3 Xcoordinate
    -26.46,                   !- Vertex 3 Ycoordinate
    10.29,                    !- Vertex 3 Zcoordinate
    19.708,                   !- Vertex 4 Xcoordinate
    -26.46,                   !- Vertex 4 Ycoordinate
    15.58;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    extVerFace210-zone26,     !- Name
    Wall,                     !- Surface Type
    WL_POLIMI-LC_EW02,        !- Construction Name
    zone26,                   !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    Autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    19.708,                   !- Vertex 1 Xcoordinate
    -26.46,                   !- Vertex 1 Ycoordinate
    15.58,                    !- Vertex 1 Zcoordinate
    19.708,                   !- Vertex 2 Xcoordinate
    -26.46,                   !- Vertex 2 Ycoordinate
    10.29,                    !- Vertex 2 Zcoordinate
    -1.207,                   !- Vertex 3 Xcoordinate
    -26.46,                   !- Vertex 3 Ycoordinate
    10.29,                    !- Vertex 3 Zcoordinate
    -1.207,                   !- Vertex 4 Xcoordinate
    -26.46,                   !- Vertex 4 Ycoordinate
    15.58;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    topHorFace43-zone26,      !- Name
    Roof,                     !- Surface Type
    RF_POLIMI-LC_IH-E,        !- Construction Name
    zone26,                   !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    Autocalculate,            !- View Factor to Ground
    8,                        !- Number of Vertices
    -1.207,                   !- Vertex 1 Xcoordinate
    -26.46,                   !- Vertex 1 Ycoordinate
    15.58,                    !- Vertex 1 Zcoordinate
    -1.207,                   !- Vertex 2 Xcoordinate
    -27.957,                  !- Vertex 2 Ycoordinate
    15.58,                    !- Vertex 2 Zcoordinate
    -1.108,                   !- Vertex 3 Xcoordinate
    -27.957,                  !- Vertex 3 Ycoordinate
    15.58,                    !- Vertex 3 Zcoordinate
    -1.108,                   !- Vertex 4 Xcoordinate
    -35.339,                  !- Vertex 4 Ycoordinate
    15.58,                    !- Vertex 4 Zcoordinate
    19.509,                   !- Vertex 5 Xcoordinate
    -35.339,                  !- Vertex 5 Ycoordinate
    15.58,                    !- Vertex 5 Zcoordinate
    19.509,                   !- Vertex 6 Xcoordinate
    -27.857,                  !- Vertex 6 Ycoordinate
    15.58,                    !- Vertex 6 Zcoordinate
    19.708,                   !- Vertex 7 Xcoordinate
    -27.857,                  !- Vertex 7 Ycoordinate
    15.58,                    !- Vertex 7 Zcoordinate
    19.708,                   !- Vertex 8 Xcoordinate
    -26.46,                   !- Vertex 8 Ycoordinate
    15.58;                    !- Vertex 8 Zcoordinate

BuildingSurface:Detailed,
    intVerFace569-debugZone11,    !- Name
    Wall,                     !- Surface Type
    WL_POLIMI-LC_IW02,        !- Construction Name
    debugZone11,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    intVerFace569-debugZone7,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    16.322,                   !- Vertex 1 Xcoordinate
    -10.3,                    !- Vertex 1 Ycoordinate
    0.05,                     !- Vertex 1 Zcoordinate
    16.322,                   !- Vertex 2 Xcoordinate
    -10.3,                    !- Vertex 2 Ycoordinate
    -5.95,                    !- Vertex 2 Zcoordinate
    16.322,                   !- Vertex 3 Xcoordinate
    -12.794,                  !- Vertex 3 Ycoordinate
    -5.95,                    !- Vertex 3 Zcoordinate
    16.322,                   !- Vertex 4 Xcoordinate
    -12.794,                  !- Vertex 4 Ycoordinate
    0.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    extVerFace221-debugZone11,    !- Name
    Wall,                     !- Surface Type
    WL_POLIMI-LC_FC300-2,     !- Construction Name
    debugZone11,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    Autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    18.911,                   !- Vertex 1 Xcoordinate
    -10.3,                    !- Vertex 1 Ycoordinate
    0.05,                     !- Vertex 1 Zcoordinate
    18.911,                   !- Vertex 2 Xcoordinate
    -10.3,                    !- Vertex 2 Ycoordinate
    -5.95,                    !- Vertex 2 Zcoordinate
    16.322,                   !- Vertex 3 Xcoordinate
    -10.3,                    !- Vertex 3 Ycoordinate
    -5.95,                    !- Vertex 3 Zcoordinate
    16.322,                   !- Vertex 4 Xcoordinate
    -10.3,                    !- Vertex 4 Ycoordinate
    0.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    botHorFace46-debugZone11,    !- Name
    Floor,                    !- Surface Type
    FL_POLIMI-LC_GroundFloor,    !- Construction Name
    debugZone11,              !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    18.911,                   !- Vertex 1 Xcoordinate
    -10.3,                    !- Vertex 1 Ycoordinate
    -5.95,                    !- Vertex 1 Zcoordinate
    18.911,                   !- Vertex 2 Xcoordinate
    -12.794,                  !- Vertex 2 Ycoordinate
    -5.95,                    !- Vertex 2 Zcoordinate
    16.322,                   !- Vertex 3 Xcoordinate
    -12.794,                  !- Vertex 3 Ycoordinate
    -5.95,                    !- Vertex 3 Zcoordinate
    16.322,                   !- Vertex 4 Xcoordinate
    -10.3,                    !- Vertex 4 Ycoordinate
    -5.95;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    intVerFace570-debugZone11,    !- Name
    Wall,                     !- Surface Type
    WL_POLIMI-LC_IW02,        !- Construction Name
    debugZone11,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    intVerFace570-debugZone7,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    16.322,                   !- Vertex 1 Xcoordinate
    -12.794,                  !- Vertex 1 Ycoordinate
    0.05,                     !- Vertex 1 Zcoordinate
    16.322,                   !- Vertex 2 Xcoordinate
    -12.794,                  !- Vertex 2 Ycoordinate
    -5.95,                    !- Vertex 2 Zcoordinate
    18.911,                   !- Vertex 3 Xcoordinate
    -12.794,                  !- Vertex 3 Ycoordinate
    -5.95,                    !- Vertex 3 Zcoordinate
    18.911,                   !- Vertex 4 Xcoordinate
    -12.794,                  !- Vertex 4 Ycoordinate
    0.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    topHorFace49-debugZone11,    !- Name
    Roof,                     !- Surface Type
    RF_POLIMI-LC_IH-E,        !- Construction Name
    debugZone11,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    Autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    16.322,                   !- Vertex 1 Xcoordinate
    -10.3,                    !- Vertex 1 Ycoordinate
    0.05,                     !- Vertex 1 Zcoordinate
    16.322,                   !- Vertex 2 Xcoordinate
    -12.794,                  !- Vertex 2 Ycoordinate
    0.05,                     !- Vertex 2 Zcoordinate
    18.911,                   !- Vertex 3 Xcoordinate
    -12.794,                  !- Vertex 3 Ycoordinate
    0.05,                     !- Vertex 3 Zcoordinate
    18.911,                   !- Vertex 4 Xcoordinate
    -10.3,                    !- Vertex 4 Ycoordinate
    0.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    extVerFace222-debugZone11,    !- Name
    Wall,                     !- Surface Type
    WL_POLIMI-LC_FC300-2,     !- Construction Name
    debugZone11,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    Autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    18.911,                   !- Vertex 1 Xcoordinate
    -12.794,                  !- Vertex 1 Ycoordinate
    0.05,                     !- Vertex 1 Zcoordinate
    18.911,                   !- Vertex 2 Xcoordinate
    -12.794,                  !- Vertex 2 Ycoordinate
    -5.95,                    !- Vertex 2 Zcoordinate
    18.911,                   !- Vertex 3 Xcoordinate
    -10.3,                    !- Vertex 3 Ycoordinate
    -5.95,                    !- Vertex 3 Zcoordinate
    18.911,                   !- Vertex 4 Xcoordinate
    -10.3,                    !- Vertex 4 Ycoordinate
    0.05;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    curtainWall-extVerFace0,    !- Name
    Window,                   !- Surface Type
    Generic Double Pane,      !- Construction Name
    extVerFace0-zone14,       !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    Autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -1.317,                   !- Vertex 1 Xcoordinate
    -27.957,                  !- Vertex 1 Ycoordinate
    4.914,                    !- Vertex 1 Zcoordinate
    -1.317,                   !- Vertex 2 Xcoordinate
    -27.957,                  !- Vertex 2 Ycoordinate
    0.306,                    !- Vertex 2 Zcoordinate
    -3.289,                   !- Vertex 3 Xcoordinate
    -27.957,                  !- Vertex 3 Ycoordinate
    0.306,                    !- Vertex 3 Zcoordinate
    -3.289,                   !- Vertex 4 Xcoordinate
    -27.957,                  !- Vertex 4 Ycoordinate
    4.914;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    curtainWall-extVerFace2,    !- Name
    Window,                   !- Surface Type
    curtainWallWindowConstruction_U0.9_SHGC0.67_VT0.8,    !- Construction Name
    extVerFace2-zone14,       !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    Autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -5.39,                    !- Vertex 1 Xcoordinate
    -44.247,                  !- Vertex 1 Ycoordinate
    4.914,                    !- Vertex 1 Zcoordinate
    -5.39,                    !- Vertex 2 Xcoordinate
    -44.247,                  !- Vertex 2 Ycoordinate
    0.306,                    !- Vertex 2 Zcoordinate
    -5.39,                    !- Vertex 3 Xcoordinate
    -41.194,                  !- Vertex 3 Ycoordinate
    0.306,                    !- Vertex 3 Zcoordinate
    -5.39,                    !- Vertex 4 Xcoordinate
    -41.194,                  !- Vertex 4 Ycoordinate
    4.914;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    curtainWall-extVerFace3,    !- Name
    Window,                   !- Surface Type
    curtainWallWindowConstruction_U0.9_SHGC0.67_VT0.8,    !- Construction Name
    extVerFace3-zone14,       !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    Autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    19.897,                   !- Vertex 1 Xcoordinate
    -48.506,                  !- Vertex 1 Ycoordinate
    4.914,                    !- Vertex 1 Zcoordinate
    19.897,                   !- Vertex 2 Xcoordinate
    -48.506,                  !- Vertex 2 Ycoordinate
    0.306,                    !- Vertex 2 Zcoordinate
    23.303,                   !- Vertex 3 Xcoordinate
    -48.506,                  !- Vertex 3 Ycoordinate
    0.306,                    !- Vertex 3 Zcoordinate
    23.303,                   !- Vertex 4 Xcoordinate
    -48.506,                  !- Vertex 4 Ycoordinate
    4.914;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    curtainWall-extVerFace4,    !- Name
    Window,                   !- Surface Type
    curtainWallWindowConstruction_U0.9_SHGC0.67_VT0.8,    !- Construction Name
    extVerFace4-zone14,       !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    Autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    44.597,                   !- Vertex 1 Xcoordinate
    -48.506,                  !- Vertex 1 Ycoordinate
    4.914,                    !- Vertex 1 Zcoordinate
    44.597,                   !- Vertex 2 Xcoordinate
    -48.506,                  !- Vertex 2 Ycoordinate
    0.306,                    !- Vertex 2 Zcoordinate
    48.003,                   !- Vertex 3 Xcoordinate
    -48.506,                  !- Vertex 3 Ycoordinate
    0.306,                    !- Vertex 3 Zcoordinate
    48.003,                   !- Vertex 4 Xcoordinate
    -48.506,                  !- Vertex 4 Ycoordinate
    4.914;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    curtainWall-extVerFace5,    !- Name
    Window,                   !- Surface Type
    Generic Double Pane,      !- Construction Name
    extVerFace5-zone14,       !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    Autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    23.303,                   !- Vertex 1 Xcoordinate
    -27.857,                  !- Vertex 1 Ycoordinate
    4.914,                    !- Vertex 1 Zcoordinate
    23.303,                   !- Vertex 2 Xcoordinate
    -27.857,                  !- Vertex 2 Ycoordinate
    0.306,                    !- Vertex 2 Zcoordinate
    19.897,                   !- Vertex 3 Xcoordinate
    -27.857,                  !- Vertex 3 Ycoordinate
    0.306,                    !- Vertex 3 Zcoordinate
    19.897,                   !- Vertex 4 Xcoordinate
    -27.857,                  !- Vertex 4 Ycoordinate
    4.914;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    curtainWall-extVerFace6,    !- Name
    Window,                   !- Surface Type
    curtainWallWindowConstruction_U0.9_SHGC0.67_VT0.8,    !- Construction Name
    extVerFace6-zone14,       !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    Autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    69.008,                   !- Vertex 1 Xcoordinate
    -40.022,                  !- Vertex 1 Ycoordinate
    4.914,                    !- Vertex 1 Zcoordinate
    69.008,                   !- Vertex 2 Xcoordinate
    -40.022,                  !- Vertex 2 Ycoordinate
    0.306,                    !- Vertex 2 Zcoordinate
    69.008,                   !- Vertex 3 Xcoordinate
    -36.341,                  !- Vertex 3 Ycoordinate
    0.306,                    !- Vertex 3 Zcoordinate
    69.008,                   !- Vertex 4 Xcoordinate
    -36.341,                  !- Vertex 4 Ycoordinate
    4.914;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    curtainWall-extVerFace45,    !- Name
    Window,                   !- Surface Type
    curtainWallWindowConstruction_U0.9_SHGC0.67_VT0.8,    !- Construction Name
    extVerFace45-zone14,      !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    Autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -15.37,                   !- Vertex 1 Xcoordinate
    -40.526,                  !- Vertex 1 Ycoordinate
    4.914,                    !- Vertex 1 Zcoordinate
    -15.37,                   !- Vertex 2 Xcoordinate
    -40.526,                  !- Vertex 2 Ycoordinate
    0.306,                    !- Vertex 2 Zcoordinate
    -13.936,                  !- Vertex 3 Xcoordinate
    -40.526,                  !- Vertex 3 Ycoordinate
    0.306,                    !- Vertex 3 Zcoordinate
    -13.936,                  !- Vertex 4 Xcoordinate
    -40.526,                  !- Vertex 4 Ycoordinate
    4.914;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    curtainWall-extVerFace44,    !- Name
    Window,                   !- Surface Type
    Generic Double Pane,      !- Construction Name
    extVerFace44-zone14,      !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    Autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -13.936,                  !- Vertex 1 Xcoordinate
    -36.037,                  !- Vertex 1 Ycoordinate
    4.914,                    !- Vertex 1 Zcoordinate
    -13.936,                  !- Vertex 2 Xcoordinate
    -36.037,                  !- Vertex 2 Ycoordinate
    0.306,                    !- Vertex 2 Zcoordinate
    -15.37,                   !- Vertex 3 Xcoordinate
    -36.037,                  !- Vertex 3 Ycoordinate
    0.306,                    !- Vertex 3 Zcoordinate
    -15.37,                   !- Vertex 4 Xcoordinate
    -36.037,                  !- Vertex 4 Ycoordinate
    4.914;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    curtainWall-extVerFace46,    !- Name
    Window,                   !- Surface Type
    Generic Double Pane,      !- Construction Name
    extVerFace46-zone14,      !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    Autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -15.45,                   !- Vertex 1 Xcoordinate
    -40.301,                  !- Vertex 1 Ycoordinate
    4.914,                    !- Vertex 1 Zcoordinate
    -15.45,                   !- Vertex 2 Xcoordinate
    -40.301,                  !- Vertex 2 Ycoordinate
    0.306,                    !- Vertex 2 Zcoordinate
    -15.45,                   !- Vertex 3 Xcoordinate
    -36.261,                  !- Vertex 3 Ycoordinate
    0.306,                    !- Vertex 3 Zcoordinate
    -15.45,                   !- Vertex 4 Xcoordinate
    -36.261,                  !- Vertex 4 Ycoordinate
    4.914;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    curtainWall-extVerFace59,    !- Name
    Window,                   !- Surface Type
    curtainWallWindowConstruction_U0.9_SHGC0.67_VT0.8,    !- Construction Name
    extVerFace59-zone14,      !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    Autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -5.535,                   !- Vertex 1 Xcoordinate
    -47.01,                   !- Vertex 1 Ycoordinate
    4.914,                    !- Vertex 1 Zcoordinate
    -5.535,                   !- Vertex 2 Xcoordinate
    -47.01,                   !- Vertex 2 Ycoordinate
    0.306,                    !- Vertex 2 Zcoordinate
    -8.134,                   !- Vertex 3 Xcoordinate
    -47.01,                   !- Vertex 3 Ycoordinate
    0.306,                    !- Vertex 3 Zcoordinate
    -8.134,                   !- Vertex 4 Xcoordinate
    -47.01,                   !- Vertex 4 Ycoordinate
    4.914;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    curtainWall-extVerFace60,    !- Name
    Window,                   !- Surface Type
    curtainWallWindowConstruction_U0.9_SHGC0.67_VT0.8,    !- Construction Name
    extVerFace60-zone14,      !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    Autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -10.644,                  !- Vertex 1 Xcoordinate
    -47.01,                   !- Vertex 1 Ycoordinate
    4.914,                    !- Vertex 1 Zcoordinate
    -10.644,                  !- Vertex 2 Xcoordinate
    -47.01,                   !- Vertex 2 Ycoordinate
    0.306,                    !- Vertex 2 Zcoordinate
    -8.403,                   !- Vertex 3 Xcoordinate
    -47.01,                   !- Vertex 3 Ycoordinate
    0.306,                    !- Vertex 3 Zcoordinate
    -8.403,                   !- Vertex 4 Xcoordinate
    -47.01,                   !- Vertex 4 Ycoordinate
    4.914;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    curtainWall-extVerFace77,    !- Name
    Window,                   !- Surface Type
    Generic Double Pane,      !- Construction Name
    extVerFace77-zone14,      !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    Autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    44.597,                   !- Vertex 1 Xcoordinate
    -27.857,                  !- Vertex 1 Ycoordinate
    4.914,                    !- Vertex 1 Zcoordinate
    44.597,                   !- Vertex 2 Xcoordinate
    -27.857,                  !- Vertex 2 Ycoordinate
    0.306,                    !- Vertex 2 Zcoordinate
    48.003,                   !- Vertex 3 Xcoordinate
    -27.857,                  !- Vertex 3 Ycoordinate
    0.306,                    !- Vertex 3 Zcoordinate
    48.003,                   !- Vertex 4 Xcoordinate
    -27.857,                  !- Vertex 4 Ycoordinate
    4.914;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    curtainWall-extVerFace98,    !- Name
    Window,                   !- Surface Type
    curtainWallWindowConstruction_U0.9_SHGC0.67_VT0.8,    !- Construction Name
    extVerFace98-zone04,      !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    Autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -10.928,                  !- Vertex 1 Xcoordinate
    -47.01,                   !- Vertex 1 Ycoordinate
    -0.25,                    !- Vertex 1 Zcoordinate
    -10.928,                  !- Vertex 2 Xcoordinate
    -47.01,                   !- Vertex 2 Ycoordinate
    -5.65,                    !- Vertex 2 Zcoordinate
    -8.418,                   !- Vertex 3 Xcoordinate
    -47.01,                   !- Vertex 3 Ycoordinate
    -5.65,                    !- Vertex 3 Zcoordinate
    -8.418,                   !- Vertex 4 Xcoordinate
    -47.01,                   !- Vertex 4 Ycoordinate
    -0.25;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    curtainWall-extVerFace113,    !- Name
    Window,                   !- Surface Type
    curtainWallWindowConstruction_U0.9_SHGC0.67_VT0.8,    !- Construction Name
    extVerFace113-zone04,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    Autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -8.134,                   !- Vertex 1 Xcoordinate
    -47.01,                   !- Vertex 1 Ycoordinate
    -0.25,                    !- Vertex 1 Zcoordinate
    -8.134,                   !- Vertex 2 Xcoordinate
    -47.01,                   !- Vertex 2 Ycoordinate
    -5.65,                    !- Vertex 2 Zcoordinate
    -5.535,                   !- Vertex 3 Xcoordinate
    -47.01,                   !- Vertex 3 Ycoordinate
    -5.65,                    !- Vertex 3 Zcoordinate
    -5.535,                   !- Vertex 4 Xcoordinate
    -47.01,                   !- Vertex 4 Ycoordinate
    -0.25;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    curtainWall-extVerFace7,    !- Name
    Window,                   !- Surface Type
    curtainWallWindowConstruction_U0.9_SHGC0.67_VT0.8,    !- Construction Name
    extVerFace7-zone10,       !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    Autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -5.39,                    !- Vertex 1 Xcoordinate
    -44.247,                  !- Vertex 1 Ycoordinate
    10.034,                   !- Vertex 1 Zcoordinate
    -5.39,                    !- Vertex 2 Xcoordinate
    -44.247,                  !- Vertex 2 Ycoordinate
    5.426,                    !- Vertex 2 Zcoordinate
    -5.39,                    !- Vertex 3 Xcoordinate
    -41.194,                  !- Vertex 3 Ycoordinate
    5.426,                    !- Vertex 3 Zcoordinate
    -5.39,                    !- Vertex 4 Xcoordinate
    -41.194,                  !- Vertex 4 Ycoordinate
    10.034;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    curtainWall-extVerFace9,    !- Name
    Window,                   !- Surface Type
    curtainWallWindowConstruction_U0.9_SHGC0.67_VT0.8,    !- Construction Name
    extVerFace9-zone10,       !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    Autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    19.897,                   !- Vertex 1 Xcoordinate
    -48.506,                  !- Vertex 1 Ycoordinate
    10.034,                   !- Vertex 1 Zcoordinate
    19.897,                   !- Vertex 2 Xcoordinate
    -48.506,                  !- Vertex 2 Ycoordinate
    5.426,                    !- Vertex 2 Zcoordinate
    23.303,                   !- Vertex 3 Xcoordinate
    -48.506,                  !- Vertex 3 Ycoordinate
    5.426,                    !- Vertex 3 Zcoordinate
    23.303,                   !- Vertex 4 Xcoordinate
    -48.506,                  !- Vertex 4 Ycoordinate
    10.034;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    curtainWall-extVerFace10,    !- Name
    Window,                   !- Surface Type
    curtainWallWindowConstruction_U0.9_SHGC0.67_VT0.8,    !- Construction Name
    extVerFace10-zone10,      !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    Autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    44.597,                   !- Vertex 1 Xcoordinate
    -48.506,                  !- Vertex 1 Ycoordinate
    10.034,                   !- Vertex 1 Zcoordinate
    44.597,                   !- Vertex 2 Xcoordinate
    -48.506,                  !- Vertex 2 Ycoordinate
    5.426,                    !- Vertex 2 Zcoordinate
    48.003,                   !- Vertex 3 Xcoordinate
    -48.506,                  !- Vertex 3 Ycoordinate
    5.426,                    !- Vertex 3 Zcoordinate
    48.003,                   !- Vertex 4 Xcoordinate
    -48.506,                  !- Vertex 4 Ycoordinate
    10.034;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    curtainWall-extVerFace11,    !- Name
    Window,                   !- Surface Type
    Generic Double Pane,      !- Construction Name
    extVerFace11-zone10,      !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    Autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    23.303,                   !- Vertex 1 Xcoordinate
    -27.857,                  !- Vertex 1 Ycoordinate
    10.034,                   !- Vertex 1 Zcoordinate
    23.303,                   !- Vertex 2 Xcoordinate
    -27.857,                  !- Vertex 2 Ycoordinate
    5.426,                    !- Vertex 2 Zcoordinate
    19.897,                   !- Vertex 3 Xcoordinate
    -27.857,                  !- Vertex 3 Ycoordinate
    5.426,                    !- Vertex 3 Zcoordinate
    19.897,                   !- Vertex 4 Xcoordinate
    -27.857,                  !- Vertex 4 Ycoordinate
    10.034;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    curtainWall-extVerFace12,    !- Name
    Window,                   !- Surface Type
    Generic Double Pane,      !- Construction Name
    extVerFace12-zone10,      !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    Autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -1.317,                   !- Vertex 1 Xcoordinate
    -27.957,                  !- Vertex 1 Ycoordinate
    10.034,                   !- Vertex 1 Zcoordinate
    -1.317,                   !- Vertex 2 Xcoordinate
    -27.957,                  !- Vertex 2 Ycoordinate
    5.426,                    !- Vertex 2 Zcoordinate
    -3.289,                   !- Vertex 3 Xcoordinate
    -27.957,                  !- Vertex 3 Ycoordinate
    5.426,                    !- Vertex 3 Zcoordinate
    -3.289,                   !- Vertex 4 Xcoordinate
    -27.957,                  !- Vertex 4 Ycoordinate
    10.034;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    curtainWall-extVerFace114,    !- Name
    Window,                   !- Surface Type
    curtainWallWindowConstruction_U0.9_SHGC0.67_VT0.8,    !- Construction Name
    extVerFace114-zone10,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    Autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -10.644,                  !- Vertex 1 Xcoordinate
    -47.01,                   !- Vertex 1 Ycoordinate
    10.034,                   !- Vertex 1 Zcoordinate
    -10.644,                  !- Vertex 2 Xcoordinate
    -47.01,                   !- Vertex 2 Ycoordinate
    5.426,                    !- Vertex 2 Zcoordinate
    -8.403,                   !- Vertex 3 Xcoordinate
    -47.01,                   !- Vertex 3 Ycoordinate
    5.426,                    !- Vertex 3 Zcoordinate
    -8.403,                   !- Vertex 4 Xcoordinate
    -47.01,                   !- Vertex 4 Ycoordinate
    10.034;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    curtainWall-extVerFace116,    !- Name
    Window,                   !- Surface Type
    curtainWallWindowConstruction_U0.9_SHGC0.67_VT0.8,    !- Construction Name
    extVerFace116-zone10,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    Autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -8.134,                   !- Vertex 1 Xcoordinate
    -47.01,                   !- Vertex 1 Ycoordinate
    10.034,                   !- Vertex 1 Zcoordinate
    -8.134,                   !- Vertex 2 Xcoordinate
    -47.01,                   !- Vertex 2 Ycoordinate
    5.426,                    !- Vertex 2 Zcoordinate
    -5.535,                   !- Vertex 3 Xcoordinate
    -47.01,                   !- Vertex 3 Ycoordinate
    5.426,                    !- Vertex 3 Zcoordinate
    -5.535,                   !- Vertex 4 Xcoordinate
    -47.01,                   !- Vertex 4 Ycoordinate
    10.034;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    curtainWall-extVerFace127,    !- Name
    Window,                   !- Surface Type
    Generic Double Pane,      !- Construction Name
    extVerFace127-zone10,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    Autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    48.003,                   !- Vertex 1 Xcoordinate
    -27.857,                  !- Vertex 1 Ycoordinate
    10.034,                   !- Vertex 1 Zcoordinate
    48.003,                   !- Vertex 2 Xcoordinate
    -27.857,                  !- Vertex 2 Ycoordinate
    5.426,                    !- Vertex 2 Zcoordinate
    44.597,                   !- Vertex 3 Xcoordinate
    -27.857,                  !- Vertex 3 Ycoordinate
    5.426,                    !- Vertex 3 Zcoordinate
    44.597,                   !- Vertex 4 Xcoordinate
    -27.857,                  !- Vertex 4 Ycoordinate
    10.034;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    curtainWall-extVerFace57,    !- Name
    Window,                   !- Surface Type
    Generic Double Pane,      !- Construction Name
    extVerFace57-zone15,      !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    Autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    10.62,                    !- Vertex 1 Xcoordinate
    -26.46,                   !- Vertex 1 Ycoordinate
    4.914,                    !- Vertex 1 Zcoordinate
    10.62,                    !- Vertex 2 Xcoordinate
    -26.46,                   !- Vertex 2 Ycoordinate
    0.306,                    !- Vertex 2 Zcoordinate
    -0.585,                   !- Vertex 3 Xcoordinate
    -26.46,                   !- Vertex 3 Ycoordinate
    0.306,                    !- Vertex 3 Zcoordinate
    -0.585,                   !- Vertex 4 Xcoordinate
    -26.46,                   !- Vertex 4 Ycoordinate
    4.914;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    curtainWall-extVerFace62,    !- Name
    Window,                   !- Surface Type
    curtainWallWindowConstruction_U0.9_SHGC0.67_VT0.8,    !- Construction Name
    extVerFace62-zone27,      !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    Autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -0.067,                   !- Vertex 1 Xcoordinate
    -49.903,                  !- Vertex 1 Ycoordinate
    4.914,                    !- Vertex 1 Zcoordinate
    -0.067,                   !- Vertex 2 Xcoordinate
    -49.903,                  !- Vertex 2 Ycoordinate
    0.306,                    !- Vertex 2 Zcoordinate
    18.667,                   !- Vertex 3 Xcoordinate
    -49.903,                  !- Vertex 3 Ycoordinate
    0.306,                    !- Vertex 3 Zcoordinate
    18.667,                   !- Vertex 4 Xcoordinate
    -49.903,                  !- Vertex 4 Ycoordinate
    4.914;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    curtainWall-extVerFace65,    !- Name
    Window,                   !- Surface Type
    curtainWallWindowConstruction_U0.9_SHGC0.67_VT0.8,    !- Construction Name
    extVerFace65-zone28,      !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    Autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    24.095,                   !- Vertex 1 Xcoordinate
    -49.903,                  !- Vertex 1 Ycoordinate
    4.914,                    !- Vertex 1 Zcoordinate
    24.095,                   !- Vertex 2 Xcoordinate
    -49.903,                  !- Vertex 2 Ycoordinate
    0.306,                    !- Vertex 2 Zcoordinate
    34.941,                   !- Vertex 3 Xcoordinate
    -49.903,                  !- Vertex 3 Ycoordinate
    0.306,                    !- Vertex 3 Zcoordinate
    34.941,                   !- Vertex 4 Xcoordinate
    -49.903,                  !- Vertex 4 Ycoordinate
    4.914;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    curtainWall-extVerFace66,    !- Name
    Window,                   !- Surface Type
    curtainWallWindowConstruction_U0.9_SHGC0.67_VT0.8,    !- Construction Name
    extVerFace66-zone30,      !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    Autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    35.987,                   !- Vertex 1 Xcoordinate
    -49.903,                  !- Vertex 1 Ycoordinate
    4.914,                    !- Vertex 1 Zcoordinate
    35.987,                   !- Vertex 2 Xcoordinate
    -49.903,                  !- Vertex 2 Ycoordinate
    0.306,                    !- Vertex 2 Zcoordinate
    43.965,                   !- Vertex 3 Xcoordinate
    -49.903,                  !- Vertex 3 Ycoordinate
    0.306,                    !- Vertex 3 Zcoordinate
    43.965,                   !- Vertex 4 Xcoordinate
    -49.903,                  !- Vertex 4 Ycoordinate
    4.914;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    curtainWall-extVerFace70,    !- Name
    Window,                   !- Surface Type
    curtainWallWindowConstruction_U0.9_SHGC0.67_VT0.8,    !- Construction Name
    extVerFace70-zone31,      !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    Autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    49.233,                   !- Vertex 1 Xcoordinate
    -49.903,                  !- Vertex 1 Ycoordinate
    4.914,                    !- Vertex 1 Zcoordinate
    49.233,                   !- Vertex 2 Xcoordinate
    -49.903,                  !- Vertex 2 Ycoordinate
    0.306,                    !- Vertex 2 Zcoordinate
    67.967,                   !- Vertex 3 Xcoordinate
    -49.903,                  !- Vertex 3 Ycoordinate
    0.306,                    !- Vertex 3 Zcoordinate
    67.967,                   !- Vertex 4 Xcoordinate
    -49.903,                  !- Vertex 4 Ycoordinate
    4.914;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    door40-37178df2-1201-11ef-ae09-50ebf677f5ab,    !- Name
    Window,                   !- Surface Type
    windowConstruction_U0.9_SHGC0.67_VT0.8,    !- Construction Name
    extVerFace71-zone32,      !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    Autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    69.008,                   !- Vertex 1 Xcoordinate
    -39.082,                  !- Vertex 1 Ycoordinate
    7.32,                     !- Vertex 1 Zcoordinate
    69.008,                   !- Vertex 2 Xcoordinate
    -39.082,                  !- Vertex 2 Ycoordinate
    5.22,                     !- Vertex 2 Zcoordinate
    69.008,                   !- Vertex 3 Xcoordinate
    -37.282,                  !- Vertex 3 Ycoordinate
    5.22,                     !- Vertex 3 Zcoordinate
    69.008,                   !- Vertex 4 Xcoordinate
    -37.282,                  !- Vertex 4 Ycoordinate
    7.32;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    curtainWall-extVerFace73,    !- Name
    Window,                   !- Surface Type
    curtainWallWindowConstruction_U0.9_SHGC0.67_VT0.8,    !- Construction Name
    extVerFace73-zone32,      !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    Autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    55.856,                   !- Vertex 1 Xcoordinate
    -49.903,                  !- Vertex 1 Ycoordinate
    10.034,                   !- Vertex 1 Zcoordinate
    55.856,                   !- Vertex 2 Xcoordinate
    -49.903,                  !- Vertex 2 Ycoordinate
    5.426,                    !- Vertex 2 Zcoordinate
    68.316,                   !- Vertex 3 Xcoordinate
    -49.903,                  !- Vertex 3 Ycoordinate
    5.426,                    !- Vertex 3 Zcoordinate
    68.316,                   !- Vertex 4 Xcoordinate
    -49.903,                  !- Vertex 4 Ycoordinate
    10.034;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    curtainWall-extVerFace72,    !- Name
    Window,                   !- Surface Type
    Generic Double Pane,      !- Construction Name
    extVerFace72-zone32,      !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    Autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    68.316,                   !- Vertex 1 Xcoordinate
    -26.46,                   !- Vertex 1 Ycoordinate
    10.034,                   !- Vertex 1 Zcoordinate
    68.316,                   !- Vertex 2 Xcoordinate
    -26.46,                   !- Vertex 2 Ycoordinate
    5.426,                    !- Vertex 2 Zcoordinate
    55.856,                   !- Vertex 3 Xcoordinate
    -26.46,                   !- Vertex 3 Ycoordinate
    5.426,                    !- Vertex 3 Zcoordinate
    55.856,                   !- Vertex 4 Xcoordinate
    -26.46,                   !- Vertex 4 Ycoordinate
    10.034;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    curtainWall-extVerFace74,    !- Name
    Window,                   !- Surface Type
    Generic Double Pane,      !- Construction Name
    extVerFace74-zone33,      !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    Autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    67.967,                   !- Vertex 1 Xcoordinate
    -26.46,                   !- Vertex 1 Ycoordinate
    4.914,                    !- Vertex 1 Zcoordinate
    67.967,                   !- Vertex 2 Xcoordinate
    -26.46,                   !- Vertex 2 Ycoordinate
    0.306,                    !- Vertex 2 Zcoordinate
    49.233,                   !- Vertex 3 Xcoordinate
    -26.46,                   !- Vertex 3 Ycoordinate
    0.306,                    !- Vertex 3 Zcoordinate
    49.233,                   !- Vertex 4 Xcoordinate
    -26.46,                   !- Vertex 4 Ycoordinate
    4.914;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    curtainWall-extVerFace78,    !- Name
    Window,                   !- Surface Type
    Generic Double Pane,      !- Construction Name
    extVerFace78-zone34,      !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    Autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    43.775,                   !- Vertex 1 Xcoordinate
    -26.46,                   !- Vertex 1 Ycoordinate
    4.914,                    !- Vertex 1 Zcoordinate
    43.775,                   !- Vertex 2 Xcoordinate
    -26.46,                   !- Vertex 2 Ycoordinate
    0.306,                    !- Vertex 2 Zcoordinate
    32.391,                   !- Vertex 3 Xcoordinate
    -26.46,                   !- Vertex 3 Ycoordinate
    0.306,                    !- Vertex 3 Zcoordinate
    32.391,                   !- Vertex 4 Xcoordinate
    -26.46,                   !- Vertex 4 Ycoordinate
    4.914;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    curtainWall-extVerFace83,    !- Name
    Window,                   !- Surface Type
    Generic Double Pane,      !- Construction Name
    extVerFace83-zone35,      !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    Autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    19.285,                   !- Vertex 1 Xcoordinate
    -26.46,                   !- Vertex 1 Ycoordinate
    4.914,                    !- Vertex 1 Zcoordinate
    19.285,                   !- Vertex 2 Xcoordinate
    -26.46,                   !- Vertex 2 Ycoordinate
    0.306,                    !- Vertex 2 Zcoordinate
    11.666,                   !- Vertex 3 Xcoordinate
    -26.46,                   !- Vertex 3 Ycoordinate
    0.306,                    !- Vertex 3 Zcoordinate
    11.666,                   !- Vertex 4 Xcoordinate
    -26.46,                   !- Vertex 4 Ycoordinate
    4.914;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    curtainWall-extVerFace118,    !- Name
    Window,                   !- Surface Type
    curtainWallWindowConstruction_U0.9_SHGC0.67_VT0.8,    !- Construction Name
    extVerFace118-zone45,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    Autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -0.067,                   !- Vertex 1 Xcoordinate
    -49.903,                  !- Vertex 1 Ycoordinate
    10.034,                   !- Vertex 1 Zcoordinate
    -0.067,                   !- Vertex 2 Xcoordinate
    -49.903,                  !- Vertex 2 Ycoordinate
    5.426,                    !- Vertex 2 Zcoordinate
    18.667,                   !- Vertex 3 Xcoordinate
    -49.903,                  !- Vertex 3 Ycoordinate
    5.426,                    !- Vertex 3 Zcoordinate
    18.667,                   !- Vertex 4 Xcoordinate
    -49.903,                  !- Vertex 4 Ycoordinate
    10.034;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    curtainWall-extVerFace121,    !- Name
    Window,                   !- Surface Type
    curtainWallWindowConstruction_U0.9_SHGC0.67_VT0.8,    !- Construction Name
    extVerFace121-zone46,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    Autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    24.538,                   !- Vertex 1 Xcoordinate
    -49.903,                  !- Vertex 1 Ycoordinate
    10.034,                   !- Vertex 1 Zcoordinate
    24.538,                   !- Vertex 2 Xcoordinate
    -49.903,                  !- Vertex 2 Ycoordinate
    5.426,                    !- Vertex 2 Zcoordinate
    43.362,                   !- Vertex 3 Xcoordinate
    -49.903,                  !- Vertex 3 Ycoordinate
    5.426,                    !- Vertex 3 Zcoordinate
    43.362,                   !- Vertex 4 Xcoordinate
    -49.903,                  !- Vertex 4 Ycoordinate
    10.034;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    curtainWall-extVerFace124,    !- Name
    Window,                   !- Surface Type
    curtainWallWindowConstruction_U0.9_SHGC0.67_VT0.8,    !- Construction Name
    extVerFace124-zone09,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    Autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    48.541,                   !- Vertex 1 Xcoordinate
    -49.903,                  !- Vertex 1 Ycoordinate
    10.034,                   !- Vertex 1 Zcoordinate
    48.541,                   !- Vertex 2 Xcoordinate
    -49.903,                  !- Vertex 2 Ycoordinate
    5.426,                    !- Vertex 2 Zcoordinate
    54.816,                   !- Vertex 3 Xcoordinate
    -49.903,                  !- Vertex 3 Ycoordinate
    5.426,                    !- Vertex 3 Zcoordinate
    54.816,                   !- Vertex 4 Xcoordinate
    -49.903,                  !- Vertex 4 Ycoordinate
    10.034;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    curtainWall-extVerFace125,    !- Name
    Window,                   !- Surface Type
    Generic Double Pane,      !- Construction Name
    extVerFace125-zone11,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    Autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    54.816,                   !- Vertex 1 Xcoordinate
    -26.46,                   !- Vertex 1 Ycoordinate
    10.034,                   !- Vertex 1 Zcoordinate
    54.816,                   !- Vertex 2 Xcoordinate
    -26.46,                   !- Vertex 2 Ycoordinate
    5.426,                    !- Vertex 2 Zcoordinate
    48.541,                   !- Vertex 3 Xcoordinate
    -26.46,                   !- Vertex 3 Ycoordinate
    5.426,                    !- Vertex 3 Zcoordinate
    48.541,                   !- Vertex 4 Xcoordinate
    -26.46,                   !- Vertex 4 Ycoordinate
    10.034;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    curtainWall-extVerFace128,    !- Name
    Window,                   !- Surface Type
    Generic Double Pane,      !- Construction Name
    extVerFace128-zone47,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    Autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    43.775,                   !- Vertex 1 Xcoordinate
    -26.46,                   !- Vertex 1 Ycoordinate
    10.034,                   !- Vertex 1 Zcoordinate
    43.775,                   !- Vertex 2 Xcoordinate
    -26.46,                   !- Vertex 2 Ycoordinate
    5.426,                    !- Vertex 2 Zcoordinate
    32.391,                   !- Vertex 3 Xcoordinate
    -26.46,                   !- Vertex 3 Ycoordinate
    5.426,                    !- Vertex 3 Zcoordinate
    32.391,                   !- Vertex 4 Xcoordinate
    -26.46,                   !- Vertex 4 Ycoordinate
    10.034;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    curtainWall-extVerFace132,    !- Name
    Window,                   !- Surface Type
    Generic Double Pane,      !- Construction Name
    extVerFace132-zone48,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    Autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    18.662,                   !- Vertex 1 Xcoordinate
    -26.46,                   !- Vertex 1 Ycoordinate
    10.034,                   !- Vertex 1 Zcoordinate
    18.662,                   !- Vertex 2 Xcoordinate
    -26.46,                   !- Vertex 2 Ycoordinate
    5.426,                    !- Vertex 2 Zcoordinate
    -0.162,                   !- Vertex 3 Xcoordinate
    -26.46,                   !- Vertex 3 Ycoordinate
    5.426,                    !- Vertex 3 Zcoordinate
    -0.162,                   !- Vertex 4 Xcoordinate
    -26.46,                   !- Vertex 4 Ycoordinate
    10.034;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    curtainWall-extVerFace145,    !- Name
    Window,                   !- Surface Type
    Generic Double Pane,      !- Construction Name
    extVerFace145-zone07,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    Autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -11.774,                  !- Vertex 1 Xcoordinate
    -34.141,                  !- Vertex 1 Ycoordinate
    15.316,                   !- Vertex 1 Zcoordinate
    -11.774,                  !- Vertex 2 Xcoordinate
    -34.141,                  !- Vertex 2 Ycoordinate
    10.555,                   !- Vertex 2 Zcoordinate
    -13.746,                  !- Vertex 3 Xcoordinate
    -34.141,                  !- Vertex 3 Ycoordinate
    10.555,                   !- Vertex 3 Zcoordinate
    -13.746,                  !- Vertex 4 Xcoordinate
    -34.141,                  !- Vertex 4 Ycoordinate
    15.316;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    curtainWall-extVerFace147,    !- Name
    Window,                   !- Surface Type
    Generic Double Pane,      !- Construction Name
    extVerFace147-zone07,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    Autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -1.317,                   !- Vertex 1 Xcoordinate
    -27.957,                  !- Vertex 1 Ycoordinate
    15.316,                   !- Vertex 1 Zcoordinate
    -1.317,                   !- Vertex 2 Xcoordinate
    -27.957,                  !- Vertex 2 Ycoordinate
    10.555,                   !- Vertex 2 Zcoordinate
    -3.289,                   !- Vertex 3 Xcoordinate
    -27.957,                  !- Vertex 3 Ycoordinate
    10.555,                   !- Vertex 3 Zcoordinate
    -3.289,                   !- Vertex 4 Xcoordinate
    -27.957,                  !- Vertex 4 Ycoordinate
    15.316;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    curtainWall-extVerFace148,    !- Name
    Window,                   !- Surface Type
    Generic Double Pane,      !- Construction Name
    extVerFace148-zone07,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    Autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    23.303,                   !- Vertex 1 Xcoordinate
    -27.857,                  !- Vertex 1 Ycoordinate
    15.316,                   !- Vertex 1 Zcoordinate
    23.303,                   !- Vertex 2 Xcoordinate
    -27.857,                  !- Vertex 2 Ycoordinate
    10.555,                   !- Vertex 2 Zcoordinate
    19.897,                   !- Vertex 3 Xcoordinate
    -27.857,                  !- Vertex 3 Ycoordinate
    10.555,                   !- Vertex 3 Zcoordinate
    19.897,                   !- Vertex 4 Xcoordinate
    -27.857,                  !- Vertex 4 Ycoordinate
    15.316;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    curtainWall-extVerFace149,    !- Name
    Window,                   !- Surface Type
    curtainWallWindowConstruction_U0.9_SHGC0.67_VT0.8,    !- Construction Name
    extVerFace149-zone07,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    Autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    44.597,                   !- Vertex 1 Xcoordinate
    -48.506,                  !- Vertex 1 Ycoordinate
    15.316,                   !- Vertex 1 Zcoordinate
    44.597,                   !- Vertex 2 Xcoordinate
    -48.506,                  !- Vertex 2 Ycoordinate
    10.555,                   !- Vertex 2 Zcoordinate
    48.003,                   !- Vertex 3 Xcoordinate
    -48.506,                  !- Vertex 3 Ycoordinate
    10.555,                   !- Vertex 3 Zcoordinate
    48.003,                   !- Vertex 4 Xcoordinate
    -48.506,                  !- Vertex 4 Ycoordinate
    15.316;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    curtainWall-extVerFace150,    !- Name
    Window,                   !- Surface Type
    curtainWallWindowConstruction_U0.9_SHGC0.67_VT0.8,    !- Construction Name
    extVerFace150-zone07,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    Autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    19.897,                   !- Vertex 1 Xcoordinate
    -48.506,                  !- Vertex 1 Ycoordinate
    15.316,                   !- Vertex 1 Zcoordinate
    19.897,                   !- Vertex 2 Xcoordinate
    -48.506,                  !- Vertex 2 Ycoordinate
    10.555,                   !- Vertex 2 Zcoordinate
    23.303,                   !- Vertex 3 Xcoordinate
    -48.506,                  !- Vertex 3 Ycoordinate
    10.555,                   !- Vertex 3 Zcoordinate
    23.303,                   !- Vertex 4 Xcoordinate
    -48.506,                  !- Vertex 4 Ycoordinate
    15.316;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    curtainWall-extVerFace152,    !- Name
    Window,                   !- Surface Type
    curtainWallWindowConstruction_U0.9_SHGC0.67_VT0.8,    !- Construction Name
    extVerFace152-zone07,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    Autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -5.39,                    !- Vertex 1 Xcoordinate
    -44.247,                  !- Vertex 1 Ycoordinate
    15.316,                   !- Vertex 1 Zcoordinate
    -5.39,                    !- Vertex 2 Xcoordinate
    -44.247,                  !- Vertex 2 Ycoordinate
    10.555,                   !- Vertex 2 Zcoordinate
    -5.39,                    !- Vertex 3 Xcoordinate
    -41.194,                  !- Vertex 3 Ycoordinate
    10.555,                   !- Vertex 3 Zcoordinate
    -5.39,                    !- Vertex 4 Xcoordinate
    -41.194,                  !- Vertex 4 Ycoordinate
    15.316;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    curtainWall-extVerFace153,    !- Name
    Window,                   !- Surface Type
    curtainWallWindowConstruction_U0.9_SHGC0.67_VT0.8,    !- Construction Name
    extVerFace153-zone07,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    Autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    69.008,                   !- Vertex 1 Xcoordinate
    -40.022,                  !- Vertex 1 Ycoordinate
    15.316,                   !- Vertex 1 Zcoordinate
    69.008,                   !- Vertex 2 Xcoordinate
    -40.022,                  !- Vertex 2 Ycoordinate
    10.555,                   !- Vertex 2 Zcoordinate
    69.008,                   !- Vertex 3 Xcoordinate
    -36.341,                  !- Vertex 3 Ycoordinate
    10.555,                   !- Vertex 3 Zcoordinate
    69.008,                   !- Vertex 4 Xcoordinate
    -36.341,                  !- Vertex 4 Ycoordinate
    15.316;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    curtainWall-extVerFace194,    !- Name
    Window,                   !- Surface Type
    curtainWallWindowConstruction_U0.9_SHGC0.67_VT0.8,    !- Construction Name
    extVerFace194-zone07,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    Autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -8.134,                   !- Vertex 1 Xcoordinate
    -47.01,                   !- Vertex 1 Ycoordinate
    15.316,                   !- Vertex 1 Zcoordinate
    -8.134,                   !- Vertex 2 Xcoordinate
    -47.01,                   !- Vertex 2 Ycoordinate
    10.555,                   !- Vertex 2 Zcoordinate
    -5.535,                   !- Vertex 3 Xcoordinate
    -47.01,                   !- Vertex 3 Ycoordinate
    10.555,                   !- Vertex 3 Zcoordinate
    -5.535,                   !- Vertex 4 Xcoordinate
    -47.01,                   !- Vertex 4 Ycoordinate
    15.316;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    curtainWall-extVerFace193,    !- Name
    Window,                   !- Surface Type
    curtainWallWindowConstruction_U0.9_SHGC0.67_VT0.8,    !- Construction Name
    extVerFace193-zone07,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    Autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -10.644,                  !- Vertex 1 Xcoordinate
    -47.01,                   !- Vertex 1 Ycoordinate
    15.316,                   !- Vertex 1 Zcoordinate
    -10.644,                  !- Vertex 2 Xcoordinate
    -47.01,                   !- Vertex 2 Ycoordinate
    10.555,                   !- Vertex 2 Zcoordinate
    -8.403,                   !- Vertex 3 Xcoordinate
    -47.01,                   !- Vertex 3 Ycoordinate
    10.555,                   !- Vertex 3 Zcoordinate
    -8.403,                   !- Vertex 4 Xcoordinate
    -47.01,                   !- Vertex 4 Ycoordinate
    15.316;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    curtainWall-extVerFace203,    !- Name
    Window,                   !- Surface Type
    Generic Double Pane,      !- Construction Name
    extVerFace203-zone07,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    Autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    48.003,                   !- Vertex 1 Xcoordinate
    -27.857,                  !- Vertex 1 Ycoordinate
    15.316,                   !- Vertex 1 Zcoordinate
    48.003,                   !- Vertex 2 Xcoordinate
    -27.857,                  !- Vertex 2 Ycoordinate
    10.555,                   !- Vertex 2 Zcoordinate
    44.597,                   !- Vertex 3 Xcoordinate
    -27.857,                  !- Vertex 3 Ycoordinate
    10.555,                   !- Vertex 3 Zcoordinate
    44.597,                   !- Vertex 4 Xcoordinate
    -27.857,                  !- Vertex 4 Ycoordinate
    15.316;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    curtainWall-extVerFace172,    !- Name
    Window,                   !- Surface Type
    Generic Double Pane,      !- Construction Name
    extVerFace172-zone21,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    Autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    67.967,                   !- Vertex 1 Xcoordinate
    -26.46,                   !- Vertex 1 Ycoordinate
    15.316,                   !- Vertex 1 Zcoordinate
    67.967,                   !- Vertex 2 Xcoordinate
    -26.46,                   !- Vertex 2 Ycoordinate
    10.555,                   !- Vertex 2 Zcoordinate
    49.233,                   !- Vertex 3 Xcoordinate
    -26.46,                   !- Vertex 3 Ycoordinate
    10.555,                   !- Vertex 3 Zcoordinate
    49.233,                   !- Vertex 4 Xcoordinate
    -26.46,                   !- Vertex 4 Ycoordinate
    15.316;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    curtainWall-extVerFace166,    !- Name
    Window,                   !- Surface Type
    curtainWallWindowConstruction_U0.9_SHGC0.67_VT0.8,    !- Construction Name
    extVerFace166-zone22,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    Autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    49.233,                   !- Vertex 1 Xcoordinate
    -49.903,                  !- Vertex 1 Ycoordinate
    15.316,                   !- Vertex 1 Zcoordinate
    49.233,                   !- Vertex 2 Xcoordinate
    -49.903,                  !- Vertex 2 Ycoordinate
    10.555,                   !- Vertex 2 Zcoordinate
    67.967,                   !- Vertex 3 Xcoordinate
    -49.903,                  !- Vertex 3 Ycoordinate
    10.555,                   !- Vertex 3 Zcoordinate
    67.967,                   !- Vertex 4 Xcoordinate
    -49.903,                  !- Vertex 4 Ycoordinate
    15.316;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    curtainWall-extVerFace197,    !- Name
    Window,                   !- Surface Type
    curtainWallWindowConstruction_U0.9_SHGC0.67_VT0.8,    !- Construction Name
    extVerFace197-zone23,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    Autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -0.067,                   !- Vertex 1 Xcoordinate
    -49.903,                  !- Vertex 1 Ycoordinate
    15.316,                   !- Vertex 1 Zcoordinate
    -0.067,                   !- Vertex 2 Xcoordinate
    -49.903,                  !- Vertex 2 Ycoordinate
    10.555,                   !- Vertex 2 Zcoordinate
    18.667,                   !- Vertex 3 Xcoordinate
    -49.903,                  !- Vertex 3 Ycoordinate
    10.555,                   !- Vertex 3 Zcoordinate
    18.667,                   !- Vertex 4 Xcoordinate
    -49.903,                  !- Vertex 4 Ycoordinate
    15.316;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    curtainWall-extVerFace201,    !- Name
    Window,                   !- Surface Type
    curtainWallWindowConstruction_U0.9_SHGC0.67_VT0.8,    !- Construction Name
    extVerFace201-zone24,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    Autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    24.538,                   !- Vertex 1 Xcoordinate
    -49.903,                  !- Vertex 1 Ycoordinate
    15.316,                   !- Vertex 1 Zcoordinate
    24.538,                   !- Vertex 2 Xcoordinate
    -49.903,                  !- Vertex 2 Ycoordinate
    10.555,                   !- Vertex 2 Zcoordinate
    43.362,                   !- Vertex 3 Xcoordinate
    -49.903,                  !- Vertex 3 Ycoordinate
    10.555,                   !- Vertex 3 Zcoordinate
    43.362,                   !- Vertex 4 Xcoordinate
    -49.903,                  !- Vertex 4 Ycoordinate
    15.316;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    curtainWall-extVerFace205,    !- Name
    Window,                   !- Surface Type
    Generic Double Pane,      !- Construction Name
    extVerFace205-zone25,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    Autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    43.775,                   !- Vertex 1 Xcoordinate
    -26.46,                   !- Vertex 1 Ycoordinate
    15.316,                   !- Vertex 1 Zcoordinate
    43.775,                   !- Vertex 2 Xcoordinate
    -26.46,                   !- Vertex 2 Ycoordinate
    10.555,                   !- Vertex 2 Zcoordinate
    32.391,                   !- Vertex 3 Xcoordinate
    -26.46,                   !- Vertex 3 Ycoordinate
    10.555,                   !- Vertex 3 Zcoordinate
    32.391,                   !- Vertex 4 Xcoordinate
    -26.46,                   !- Vertex 4 Ycoordinate
    15.316;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    curtainWall-extVerFace210,    !- Name
    Window,                   !- Surface Type
    Generic Double Pane,      !- Construction Name
    extVerFace210-zone26,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    Autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    18.662,                   !- Vertex 1 Xcoordinate
    -26.46,                   !- Vertex 1 Ycoordinate
    15.316,                   !- Vertex 1 Zcoordinate
    18.662,                   !- Vertex 2 Xcoordinate
    -26.46,                   !- Vertex 2 Ycoordinate
    10.555,                   !- Vertex 2 Zcoordinate
    -0.162,                   !- Vertex 3 Xcoordinate
    -26.46,                   !- Vertex 3 Ycoordinate
    10.555,                   !- Vertex 3 Zcoordinate
    -0.162,                   !- Vertex 4 Xcoordinate
    -26.46,                   !- Vertex 4 Ycoordinate
    15.316;                   !- Vertex 4 Zcoordinate

WINDOWSHADINGCONTROL,
    myShadingControl-curtainWall-extVerFace62,    !- Name
    zone27,                   !- Zone Name
    1,                        !- Shading Control Sequence Number
    ExteriorBlind,            !- Shading Type
    curtainWallWindowConstruction_U0.9_SHGC0.67_VT0.8-withBlinds-curtainWall-extVerFace62,    !- Construction with Shading Name
    AlwaysOn,                 !- Shading Control Type
    ,                         !- Schedule Name
    ,                         !- Setpoint
    NO,                       !- Shading Control Is Scheduled
    NO,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    ,                         !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Sequential,               !- Multiple Surface Control Type
    curtainWall-extVerFace62;    !- Fenestration Surface 1 Name

WINDOWSHADINGCONTROL,
    myShadingControl-curtainWall-extVerFace65,    !- Name
    zone28,                   !- Zone Name
    1,                        !- Shading Control Sequence Number
    ExteriorBlind,            !- Shading Type
    curtainWallWindowConstruction_U0.9_SHGC0.67_VT0.8-withBlinds-curtainWall-extVerFace65,    !- Construction with Shading Name
    AlwaysOn,                 !- Shading Control Type
    ,                         !- Schedule Name
    ,                         !- Setpoint
    NO,                       !- Shading Control Is Scheduled
    NO,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    ,                         !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Sequential,               !- Multiple Surface Control Type
    curtainWall-extVerFace65;    !- Fenestration Surface 1 Name

WINDOWSHADINGCONTROL,
    myShadingControl-curtainWall-extVerFace66,    !- Name
    zone30,                   !- Zone Name
    1,                        !- Shading Control Sequence Number
    ExteriorBlind,            !- Shading Type
    curtainWallWindowConstruction_U0.9_SHGC0.67_VT0.8-withBlinds-curtainWall-extVerFace66,    !- Construction with Shading Name
    AlwaysOn,                 !- Shading Control Type
    ,                         !- Schedule Name
    ,                         !- Setpoint
    NO,                       !- Shading Control Is Scheduled
    NO,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    ,                         !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Sequential,               !- Multiple Surface Control Type
    curtainWall-extVerFace66;    !- Fenestration Surface 1 Name

WINDOWSHADINGCONTROL,
    myShadingControl-curtainWall-extVerFace70,    !- Name
    zone31,                   !- Zone Name
    1,                        !- Shading Control Sequence Number
    ExteriorBlind,            !- Shading Type
    curtainWallWindowConstruction_U0.9_SHGC0.67_VT0.8-withBlinds-curtainWall-extVerFace70,    !- Construction with Shading Name
    AlwaysOn,                 !- Shading Control Type
    ,                         !- Schedule Name
    ,                         !- Setpoint
    NO,                       !- Shading Control Is Scheduled
    NO,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    ,                         !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Sequential,               !- Multiple Surface Control Type
    curtainWall-extVerFace70;    !- Fenestration Surface 1 Name

WINDOWSHADINGCONTROL,
    myShadingControl-curtainWall-extVerFace73,    !- Name
    zone32,                   !- Zone Name
    1,                        !- Shading Control Sequence Number
    ExteriorBlind,            !- Shading Type
    curtainWallWindowConstruction_U0.9_SHGC0.67_VT0.8-withBlinds-curtainWall-extVerFace73,    !- Construction with Shading Name
    AlwaysOn,                 !- Shading Control Type
    ,                         !- Schedule Name
    ,                         !- Setpoint
    NO,                       !- Shading Control Is Scheduled
    NO,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    ,                         !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Sequential,               !- Multiple Surface Control Type
    curtainWall-extVerFace73;    !- Fenestration Surface 1 Name

WINDOWSHADINGCONTROL,
    myShadingControl-curtainWall-extVerFace118,    !- Name
    zone45,                   !- Zone Name
    1,                        !- Shading Control Sequence Number
    ExteriorBlind,            !- Shading Type
    curtainWallWindowConstruction_U0.9_SHGC0.67_VT0.8-withBlinds-curtainWall-extVerFace118,    !- Construction with Shading Name
    AlwaysOn,                 !- Shading Control Type
    ,                         !- Schedule Name
    ,                         !- Setpoint
    NO,                       !- Shading Control Is Scheduled
    NO,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    ,                         !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Sequential,               !- Multiple Surface Control Type
    curtainWall-extVerFace118;    !- Fenestration Surface 1 Name

WINDOWSHADINGCONTROL,
    myShadingControl-curtainWall-extVerFace121,    !- Name
    zone46,                   !- Zone Name
    1,                        !- Shading Control Sequence Number
    ExteriorBlind,            !- Shading Type
    curtainWallWindowConstruction_U0.9_SHGC0.67_VT0.8-withBlinds-curtainWall-extVerFace121,    !- Construction with Shading Name
    AlwaysOn,                 !- Shading Control Type
    ,                         !- Schedule Name
    ,                         !- Setpoint
    NO,                       !- Shading Control Is Scheduled
    NO,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    ,                         !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Sequential,               !- Multiple Surface Control Type
    curtainWall-extVerFace121;    !- Fenestration Surface 1 Name

WINDOWSHADINGCONTROL,
    myShadingControl-curtainWall-extVerFace124,    !- Name
    zone09,                   !- Zone Name
    1,                        !- Shading Control Sequence Number
    ExteriorBlind,            !- Shading Type
    curtainWallWindowConstruction_U0.9_SHGC0.67_VT0.8-withBlinds-curtainWall-extVerFace124,    !- Construction with Shading Name
    AlwaysOn,                 !- Shading Control Type
    ,                         !- Schedule Name
    ,                         !- Setpoint
    NO,                       !- Shading Control Is Scheduled
    NO,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    ,                         !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Sequential,               !- Multiple Surface Control Type
    curtainWall-extVerFace124;    !- Fenestration Surface 1 Name

WINDOWSHADINGCONTROL,
    myShadingControl-curtainWall-extVerFace166,    !- Name
    zone22,                   !- Zone Name
    1,                        !- Shading Control Sequence Number
    ExteriorBlind,            !- Shading Type
    curtainWallWindowConstruction_U0.9_SHGC0.67_VT0.8-withBlinds-curtainWall-extVerFace166,    !- Construction with Shading Name
    AlwaysOn,                 !- Shading Control Type
    ,                         !- Schedule Name
    ,                         !- Setpoint
    NO,                       !- Shading Control Is Scheduled
    NO,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    ,                         !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Sequential,               !- Multiple Surface Control Type
    curtainWall-extVerFace166;    !- Fenestration Surface 1 Name

WINDOWSHADINGCONTROL,
    myShadingControl-curtainWall-extVerFace197,    !- Name
    zone23,                   !- Zone Name
    1,                        !- Shading Control Sequence Number
    ExteriorBlind,            !- Shading Type
    curtainWallWindowConstruction_U0.9_SHGC0.67_VT0.8-withBlinds-curtainWall-extVerFace197,    !- Construction with Shading Name
    AlwaysOn,                 !- Shading Control Type
    ,                         !- Schedule Name
    ,                         !- Setpoint
    NO,                       !- Shading Control Is Scheduled
    NO,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    ,                         !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Sequential,               !- Multiple Surface Control Type
    curtainWall-extVerFace197;    !- Fenestration Surface 1 Name

WINDOWSHADINGCONTROL,
    myShadingControl-curtainWall-extVerFace201,    !- Name
    zone24,                   !- Zone Name
    1,                        !- Shading Control Sequence Number
    ExteriorBlind,            !- Shading Type
    curtainWallWindowConstruction_U0.9_SHGC0.67_VT0.8-withBlinds-curtainWall-extVerFace201,    !- Construction with Shading Name
    AlwaysOn,                 !- Shading Control Type
    ,                         !- Schedule Name
    ,                         !- Setpoint
    NO,                       !- Shading Control Is Scheduled
    NO,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    ,                         !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Sequential,               !- Multiple Surface Control Type
    curtainWall-extVerFace201;    !- Fenestration Surface 1 Name

Shading:Building:Detailed,
    shade0-0,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    73.091,                   !- Vertex 1 Xcoordinate
    -41.025,                  !- Vertex 1 Ycoordinate
    10.29,                    !- Vertex 1 Zcoordinate
    73.091,                   !- Vertex 2 Xcoordinate
    -48.207,                  !- Vertex 2 Ycoordinate
    10.29,                    !- Vertex 2 Zcoordinate
    69.008,                   !- Vertex 3 Xcoordinate
    -48.207,                  !- Vertex 3 Ycoordinate
    10.29,                    !- Vertex 3 Zcoordinate
    69.008,                   !- Vertex 4 Xcoordinate
    -41.025,                  !- Vertex 4 Ycoordinate
    10.29;                    !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    shade0-1,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    71.398,                   !- Vertex 1 Xcoordinate
    -35.039,                  !- Vertex 1 Ycoordinate
    15.58,                    !- Vertex 1 Zcoordinate
    71.398,                   !- Vertex 2 Xcoordinate
    -41.025,                  !- Vertex 2 Ycoordinate
    15.58,                    !- Vertex 2 Zcoordinate
    69.008,                   !- Vertex 3 Xcoordinate
    -41.025,                  !- Vertex 3 Ycoordinate
    15.58,                    !- Vertex 3 Zcoordinate
    69.008,                   !- Vertex 4 Xcoordinate
    -35.039,                  !- Vertex 4 Ycoordinate
    15.58;                    !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    shade0-2,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    71.398,                   !- Vertex 1 Xcoordinate
    -35.039,                  !- Vertex 1 Ycoordinate
    10.29,                    !- Vertex 1 Zcoordinate
    71.398,                   !- Vertex 2 Xcoordinate
    -41.025,                  !- Vertex 2 Ycoordinate
    10.29,                    !- Vertex 2 Zcoordinate
    69.008,                   !- Vertex 3 Xcoordinate
    -41.025,                  !- Vertex 3 Ycoordinate
    10.29,                    !- Vertex 3 Zcoordinate
    69.008,                   !- Vertex 4 Xcoordinate
    -35.039,                  !- Vertex 4 Ycoordinate
    10.29;                    !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    shade0-3,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    73.291,                   !- Vertex 1 Xcoordinate
    -28.156,                  !- Vertex 1 Ycoordinate
    15.58,                    !- Vertex 1 Zcoordinate
    73.291,                   !- Vertex 2 Xcoordinate
    -35.039,                  !- Vertex 2 Ycoordinate
    15.58,                    !- Vertex 2 Zcoordinate
    69.008,                   !- Vertex 3 Xcoordinate
    -35.039,                  !- Vertex 3 Ycoordinate
    15.58,                    !- Vertex 3 Zcoordinate
    69.008,                   !- Vertex 4 Xcoordinate
    -28.156,                  !- Vertex 4 Ycoordinate
    15.58;                    !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    shade0-4,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    73.291,                   !- Vertex 1 Xcoordinate
    -28.156,                  !- Vertex 1 Ycoordinate
    10.29,                    !- Vertex 1 Zcoordinate
    73.291,                   !- Vertex 2 Xcoordinate
    -35.039,                  !- Vertex 2 Ycoordinate
    10.29,                    !- Vertex 2 Zcoordinate
    69.008,                   !- Vertex 3 Xcoordinate
    -35.039,                  !- Vertex 3 Ycoordinate
    10.29,                    !- Vertex 3 Zcoordinate
    69.008,                   !- Vertex 4 Xcoordinate
    -28.156,                  !- Vertex 4 Ycoordinate
    10.29;                    !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    shade0-5,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    73.091,                   !- Vertex 1 Xcoordinate
    -41.025,                  !- Vertex 1 Ycoordinate
    5.17,                     !- Vertex 1 Zcoordinate
    73.091,                   !- Vertex 2 Xcoordinate
    -48.207,                  !- Vertex 2 Ycoordinate
    5.17,                     !- Vertex 2 Zcoordinate
    69.008,                   !- Vertex 3 Xcoordinate
    -48.207,                  !- Vertex 3 Ycoordinate
    5.17,                     !- Vertex 3 Zcoordinate
    69.008,                   !- Vertex 4 Xcoordinate
    -41.025,                  !- Vertex 4 Ycoordinate
    5.17;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    shade0-6,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    73.291,                   !- Vertex 1 Xcoordinate
    -28.156,                  !- Vertex 1 Ycoordinate
    5.17,                     !- Vertex 1 Zcoordinate
    73.291,                   !- Vertex 2 Xcoordinate
    -35.039,                  !- Vertex 2 Ycoordinate
    5.17,                     !- Vertex 2 Zcoordinate
    69.008,                   !- Vertex 3 Xcoordinate
    -35.039,                  !- Vertex 3 Ycoordinate
    5.17,                     !- Vertex 3 Zcoordinate
    69.008,                   !- Vertex 4 Xcoordinate
    -28.156,                  !- Vertex 4 Ycoordinate
    5.17;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    shade0-7,                 !- Name
    ,                         !- Transmittance Schedule Name
    16,                       !- Number of Vertices
    71.1,                     !- Vertex 1 Xcoordinate
    -23.767,                  !- Vertex 1 Ycoordinate
    15.58,                    !- Vertex 1 Zcoordinate
    71.1,                     !- Vertex 2 Xcoordinate
    -28.156,                  !- Vertex 2 Ycoordinate
    15.58,                    !- Vertex 2 Zcoordinate
    69.008,                   !- Vertex 3 Xcoordinate
    -28.156,                  !- Vertex 3 Ycoordinate
    15.58,                    !- Vertex 3 Zcoordinate
    69.008,                   !- Vertex 4 Xcoordinate
    -26.46,                   !- Vertex 4 Ycoordinate
    15.58,                    !- Vertex 4 Zcoordinate
    48.192,                   !- Vertex 5 Xcoordinate
    -26.46,                   !- Vertex 5 Ycoordinate
    15.58,                    !- Vertex 5 Zcoordinate
    48.192,                   !- Vertex 6 Xcoordinate
    -27.857,                  !- Vertex 6 Ycoordinate
    15.58,                    !- Vertex 6 Zcoordinate
    44.408,                   !- Vertex 7 Xcoordinate
    -27.857,                  !- Vertex 7 Ycoordinate
    15.58,                    !- Vertex 7 Zcoordinate
    44.408,                   !- Vertex 8 Xcoordinate
    -26.46,                   !- Vertex 8 Ycoordinate
    15.58,                    !- Vertex 8 Zcoordinate
    23.493,                   !- Vertex 9 Xcoordinate
    -26.46,                   !- Vertex 9 Ycoordinate
    15.58,                    !- Vertex 9 Zcoordinate
    23.493,                   !- Vertex 10 Xcoordinate
    -27.857,                  !- Vertex 10 Ycoordinate
    15.58,                    !- Vertex 10 Zcoordinate
    19.708,                   !- Vertex 11 Xcoordinate
    -27.857,                  !- Vertex 11 Ycoordinate
    15.58,                    !- Vertex 11 Zcoordinate
    19.708,                   !- Vertex 12 Xcoordinate
    -26.46,                   !- Vertex 12 Ycoordinate
    15.58,                    !- Vertex 12 Zcoordinate
    -1.207,                   !- Vertex 13 Xcoordinate
    -26.46,                   !- Vertex 13 Ycoordinate
    15.58,                    !- Vertex 13 Zcoordinate
    -1.207,                   !- Vertex 14 Xcoordinate
    -27.957,                  !- Vertex 14 Ycoordinate
    15.58,                    !- Vertex 14 Zcoordinate
    -5.988,                   !- Vertex 15 Xcoordinate
    -27.957,                  !- Vertex 15 Ycoordinate
    15.58,                    !- Vertex 15 Zcoordinate
    -5.988,                   !- Vertex 16 Xcoordinate
    -23.767,                  !- Vertex 16 Ycoordinate
    15.58;                    !- Vertex 16 Zcoordinate

Shading:Building:Detailed,
    shade0-8,                 !- Name
    ,                         !- Transmittance Schedule Name
    16,                       !- Number of Vertices
    71.1,                     !- Vertex 1 Xcoordinate
    -48.207,                  !- Vertex 1 Ycoordinate
    15.58,                    !- Vertex 1 Zcoordinate
    71.1,                     !- Vertex 2 Xcoordinate
    -52.596,                  !- Vertex 2 Ycoordinate
    15.58,                    !- Vertex 2 Zcoordinate
    -3.299,                   !- Vertex 3 Xcoordinate
    -52.596,                  !- Vertex 3 Ycoordinate
    15.58,                    !- Vertex 3 Zcoordinate
    -3.299,                   !- Vertex 4 Xcoordinate
    -47.808,                  !- Vertex 4 Ycoordinate
    15.58,                    !- Vertex 4 Zcoordinate
    -1.108,                   !- Vertex 5 Xcoordinate
    -47.808,                  !- Vertex 5 Ycoordinate
    15.58,                    !- Vertex 5 Zcoordinate
    -1.108,                   !- Vertex 6 Xcoordinate
    -49.903,                  !- Vertex 6 Ycoordinate
    15.58,                    !- Vertex 6 Zcoordinate
    19.708,                   !- Vertex 7 Xcoordinate
    -49.903,                  !- Vertex 7 Ycoordinate
    15.58,                    !- Vertex 7 Zcoordinate
    19.708,                   !- Vertex 8 Xcoordinate
    -48.506,                  !- Vertex 8 Ycoordinate
    15.58,                    !- Vertex 8 Zcoordinate
    23.493,                   !- Vertex 9 Xcoordinate
    -48.506,                  !- Vertex 9 Ycoordinate
    15.58,                    !- Vertex 9 Zcoordinate
    23.493,                   !- Vertex 10 Xcoordinate
    -49.903,                  !- Vertex 10 Ycoordinate
    15.58,                    !- Vertex 10 Zcoordinate
    44.408,                   !- Vertex 11 Xcoordinate
    -49.903,                  !- Vertex 11 Ycoordinate
    15.58,                    !- Vertex 11 Zcoordinate
    44.408,                   !- Vertex 12 Xcoordinate
    -48.506,                  !- Vertex 12 Ycoordinate
    15.58,                    !- Vertex 12 Zcoordinate
    48.192,                   !- Vertex 13 Xcoordinate
    -48.506,                  !- Vertex 13 Ycoordinate
    15.58,                    !- Vertex 13 Zcoordinate
    48.192,                   !- Vertex 14 Xcoordinate
    -49.903,                  !- Vertex 14 Ycoordinate
    15.58,                    !- Vertex 14 Zcoordinate
    69.008,                   !- Vertex 15 Xcoordinate
    -49.903,                  !- Vertex 15 Ycoordinate
    15.58,                    !- Vertex 15 Zcoordinate
    69.008,                   !- Vertex 16 Xcoordinate
    -48.207,                  !- Vertex 16 Ycoordinate
    15.58;                    !- Vertex 16 Zcoordinate

Shading:Building:Detailed,
    shade0-9,                 !- Name
    ,                         !- Transmittance Schedule Name
    16,                       !- Number of Vertices
    71.1,                     !- Vertex 1 Xcoordinate
    -48.207,                  !- Vertex 1 Ycoordinate
    10.29,                    !- Vertex 1 Zcoordinate
    71.1,                     !- Vertex 2 Xcoordinate
    -52.596,                  !- Vertex 2 Ycoordinate
    10.29,                    !- Vertex 2 Zcoordinate
    -3.299,                   !- Vertex 3 Xcoordinate
    -52.596,                  !- Vertex 3 Ycoordinate
    10.29,                    !- Vertex 3 Zcoordinate
    -3.299,                   !- Vertex 4 Xcoordinate
    -47.808,                  !- Vertex 4 Ycoordinate
    10.29,                    !- Vertex 4 Zcoordinate
    -1.108,                   !- Vertex 5 Xcoordinate
    -47.808,                  !- Vertex 5 Ycoordinate
    10.29,                    !- Vertex 5 Zcoordinate
    -1.108,                   !- Vertex 6 Xcoordinate
    -49.903,                  !- Vertex 6 Ycoordinate
    10.29,                    !- Vertex 6 Zcoordinate
    19.708,                   !- Vertex 7 Xcoordinate
    -49.903,                  !- Vertex 7 Ycoordinate
    10.29,                    !- Vertex 7 Zcoordinate
    19.708,                   !- Vertex 8 Xcoordinate
    -48.506,                  !- Vertex 8 Ycoordinate
    10.29,                    !- Vertex 8 Zcoordinate
    23.493,                   !- Vertex 9 Xcoordinate
    -48.506,                  !- Vertex 9 Ycoordinate
    10.29,                    !- Vertex 9 Zcoordinate
    23.493,                   !- Vertex 10 Xcoordinate
    -49.903,                  !- Vertex 10 Ycoordinate
    10.29,                    !- Vertex 10 Zcoordinate
    44.408,                   !- Vertex 11 Xcoordinate
    -49.903,                  !- Vertex 11 Ycoordinate
    10.29,                    !- Vertex 11 Zcoordinate
    44.408,                   !- Vertex 12 Xcoordinate
    -48.506,                  !- Vertex 12 Ycoordinate
    10.29,                    !- Vertex 12 Zcoordinate
    48.192,                   !- Vertex 13 Xcoordinate
    -48.506,                  !- Vertex 13 Ycoordinate
    10.29,                    !- Vertex 13 Zcoordinate
    48.192,                   !- Vertex 14 Xcoordinate
    -49.903,                  !- Vertex 14 Ycoordinate
    10.29,                    !- Vertex 14 Zcoordinate
    69.008,                   !- Vertex 15 Xcoordinate
    -49.903,                  !- Vertex 15 Ycoordinate
    10.29,                    !- Vertex 15 Zcoordinate
    69.008,                   !- Vertex 16 Xcoordinate
    -48.207,                  !- Vertex 16 Ycoordinate
    10.29;                    !- Vertex 16 Zcoordinate

Shading:Building:Detailed,
    shade0-10,                !- Name
    ,                         !- Transmittance Schedule Name
    16,                       !- Number of Vertices
    71.1,                     !- Vertex 1 Xcoordinate
    -23.767,                  !- Vertex 1 Ycoordinate
    10.29,                    !- Vertex 1 Zcoordinate
    71.1,                     !- Vertex 2 Xcoordinate
    -28.156,                  !- Vertex 2 Ycoordinate
    10.29,                    !- Vertex 2 Zcoordinate
    69.008,                   !- Vertex 3 Xcoordinate
    -28.156,                  !- Vertex 3 Ycoordinate
    10.29,                    !- Vertex 3 Zcoordinate
    69.008,                   !- Vertex 4 Xcoordinate
    -26.46,                   !- Vertex 4 Ycoordinate
    10.29,                    !- Vertex 4 Zcoordinate
    48.192,                   !- Vertex 5 Xcoordinate
    -26.46,                   !- Vertex 5 Ycoordinate
    10.29,                    !- Vertex 5 Zcoordinate
    48.192,                   !- Vertex 6 Xcoordinate
    -27.857,                  !- Vertex 6 Ycoordinate
    10.29,                    !- Vertex 6 Zcoordinate
    44.408,                   !- Vertex 7 Xcoordinate
    -27.857,                  !- Vertex 7 Ycoordinate
    10.29,                    !- Vertex 7 Zcoordinate
    44.408,                   !- Vertex 8 Xcoordinate
    -26.46,                   !- Vertex 8 Ycoordinate
    10.29,                    !- Vertex 8 Zcoordinate
    23.493,                   !- Vertex 9 Xcoordinate
    -26.46,                   !- Vertex 9 Ycoordinate
    10.29,                    !- Vertex 9 Zcoordinate
    23.493,                   !- Vertex 10 Xcoordinate
    -27.857,                  !- Vertex 10 Ycoordinate
    10.29,                    !- Vertex 10 Zcoordinate
    19.708,                   !- Vertex 11 Xcoordinate
    -27.857,                  !- Vertex 11 Ycoordinate
    10.29,                    !- Vertex 11 Zcoordinate
    19.708,                   !- Vertex 12 Xcoordinate
    -26.46,                   !- Vertex 12 Ycoordinate
    10.29,                    !- Vertex 12 Zcoordinate
    -1.207,                   !- Vertex 13 Xcoordinate
    -26.46,                   !- Vertex 13 Ycoordinate
    10.29,                    !- Vertex 13 Zcoordinate
    -1.207,                   !- Vertex 14 Xcoordinate
    -27.957,                  !- Vertex 14 Ycoordinate
    10.29,                    !- Vertex 14 Zcoordinate
    -5.988,                   !- Vertex 15 Xcoordinate
    -27.957,                  !- Vertex 15 Ycoordinate
    10.29,                    !- Vertex 15 Zcoordinate
    -5.988,                   !- Vertex 16 Xcoordinate
    -23.767,                  !- Vertex 16 Ycoordinate
    10.29;                    !- Vertex 16 Zcoordinate

Shading:Building:Detailed,
    shade0-11,                !- Name
    ,                         !- Transmittance Schedule Name
    14,                       !- Number of Vertices
    69.008,                   !- Vertex 1 Xcoordinate
    -49.903,                  !- Vertex 1 Ycoordinate
    5.17,                     !- Vertex 1 Zcoordinate
    69.008,                   !- Vertex 2 Xcoordinate
    -52.596,                  !- Vertex 2 Ycoordinate
    5.17,                     !- Vertex 2 Zcoordinate
    -3.299,                   !- Vertex 3 Xcoordinate
    -52.596,                  !- Vertex 3 Ycoordinate
    5.17,                     !- Vertex 3 Zcoordinate
    -3.299,                   !- Vertex 4 Xcoordinate
    -47.808,                  !- Vertex 4 Ycoordinate
    5.17,                     !- Vertex 4 Zcoordinate
    -1.108,                   !- Vertex 5 Xcoordinate
    -47.808,                  !- Vertex 5 Ycoordinate
    5.17,                     !- Vertex 5 Zcoordinate
    -1.108,                   !- Vertex 6 Xcoordinate
    -49.903,                  !- Vertex 6 Ycoordinate
    5.17,                     !- Vertex 6 Zcoordinate
    19.708,                   !- Vertex 7 Xcoordinate
    -49.903,                  !- Vertex 7 Ycoordinate
    5.17,                     !- Vertex 7 Zcoordinate
    19.708,                   !- Vertex 8 Xcoordinate
    -48.506,                  !- Vertex 8 Ycoordinate
    5.17,                     !- Vertex 8 Zcoordinate
    23.493,                   !- Vertex 9 Xcoordinate
    -48.506,                  !- Vertex 9 Ycoordinate
    5.17,                     !- Vertex 9 Zcoordinate
    23.493,                   !- Vertex 10 Xcoordinate
    -49.903,                  !- Vertex 10 Ycoordinate
    5.17,                     !- Vertex 10 Zcoordinate
    44.408,                   !- Vertex 11 Xcoordinate
    -49.903,                  !- Vertex 11 Ycoordinate
    5.17,                     !- Vertex 11 Zcoordinate
    44.408,                   !- Vertex 12 Xcoordinate
    -48.506,                  !- Vertex 12 Ycoordinate
    5.17,                     !- Vertex 12 Zcoordinate
    48.192,                   !- Vertex 13 Xcoordinate
    -48.506,                  !- Vertex 13 Ycoordinate
    5.17,                     !- Vertex 13 Zcoordinate
    48.192,                   !- Vertex 14 Xcoordinate
    -49.903,                  !- Vertex 14 Ycoordinate
    5.17;                     !- Vertex 14 Zcoordinate

Shading:Building:Detailed,
    shade0-12,                !- Name
    ,                         !- Transmittance Schedule Name
    16,                       !- Number of Vertices
    73.291,                   !- Vertex 1 Xcoordinate
    -23.767,                  !- Vertex 1 Ycoordinate
    5.17,                     !- Vertex 1 Zcoordinate
    73.291,                   !- Vertex 2 Xcoordinate
    -28.156,                  !- Vertex 2 Ycoordinate
    5.17,                     !- Vertex 2 Zcoordinate
    69.008,                   !- Vertex 3 Xcoordinate
    -28.156,                  !- Vertex 3 Ycoordinate
    5.17,                     !- Vertex 3 Zcoordinate
    69.008,                   !- Vertex 4 Xcoordinate
    -26.46,                   !- Vertex 4 Ycoordinate
    5.17,                     !- Vertex 4 Zcoordinate
    48.192,                   !- Vertex 5 Xcoordinate
    -26.46,                   !- Vertex 5 Ycoordinate
    5.17,                     !- Vertex 5 Zcoordinate
    48.192,                   !- Vertex 6 Xcoordinate
    -27.857,                  !- Vertex 6 Ycoordinate
    5.17,                     !- Vertex 6 Zcoordinate
    44.408,                   !- Vertex 7 Xcoordinate
    -27.857,                  !- Vertex 7 Ycoordinate
    5.17,                     !- Vertex 7 Zcoordinate
    44.408,                   !- Vertex 8 Xcoordinate
    -26.46,                   !- Vertex 8 Ycoordinate
    5.17,                     !- Vertex 8 Zcoordinate
    23.493,                   !- Vertex 9 Xcoordinate
    -26.46,                   !- Vertex 9 Ycoordinate
    5.17,                     !- Vertex 9 Zcoordinate
    23.493,                   !- Vertex 10 Xcoordinate
    -27.857,                  !- Vertex 10 Ycoordinate
    5.17,                     !- Vertex 10 Zcoordinate
    19.708,                   !- Vertex 11 Xcoordinate
    -27.857,                  !- Vertex 11 Ycoordinate
    5.17,                     !- Vertex 11 Zcoordinate
    19.708,                   !- Vertex 12 Xcoordinate
    -26.46,                   !- Vertex 12 Ycoordinate
    5.17,                     !- Vertex 12 Zcoordinate
    -1.207,                   !- Vertex 13 Xcoordinate
    -26.46,                   !- Vertex 13 Ycoordinate
    5.17,                     !- Vertex 13 Zcoordinate
    -1.207,                   !- Vertex 14 Xcoordinate
    -27.957,                  !- Vertex 14 Ycoordinate
    5.17,                     !- Vertex 14 Zcoordinate
    -5.988,                   !- Vertex 15 Xcoordinate
    -27.957,                  !- Vertex 15 Ycoordinate
    5.17,                     !- Vertex 15 Zcoordinate
    -5.988,                   !- Vertex 16 Xcoordinate
    -23.767,                  !- Vertex 16 Ycoordinate
    5.17;                     !- Vertex 16 Zcoordinate

Shading:Building:Detailed,
    shade1-0,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -53.85,                   !- Vertex 1 Xcoordinate
    47.705,                   !- Vertex 1 Ycoordinate
    10.05,                    !- Vertex 1 Zcoordinate
    -53.85,                   !- Vertex 2 Xcoordinate
    47.705,                   !- Vertex 2 Ycoordinate
    0.05,                     !- Vertex 2 Zcoordinate
    -38.929,                  !- Vertex 3 Xcoordinate
    47.705,                   !- Vertex 3 Ycoordinate
    0.05,                     !- Vertex 3 Zcoordinate
    -38.929,                  !- Vertex 4 Xcoordinate
    47.705,                   !- Vertex 4 Ycoordinate
    10.05;                    !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    shade1-1,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -38.929,                  !- Vertex 1 Xcoordinate
    47.705,                   !- Vertex 1 Ycoordinate
    10.05,                    !- Vertex 1 Zcoordinate
    -38.929,                  !- Vertex 2 Xcoordinate
    47.705,                   !- Vertex 2 Ycoordinate
    0.05,                     !- Vertex 2 Zcoordinate
    -38.929,                  !- Vertex 3 Xcoordinate
    60.812,                   !- Vertex 3 Ycoordinate
    0.05,                     !- Vertex 3 Zcoordinate
    -38.929,                  !- Vertex 4 Xcoordinate
    60.812,                   !- Vertex 4 Ycoordinate
    10.05;                    !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    shade1-2,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -38.929,                  !- Vertex 1 Xcoordinate
    60.812,                   !- Vertex 1 Ycoordinate
    10.05,                    !- Vertex 1 Zcoordinate
    -38.929,                  !- Vertex 2 Xcoordinate
    60.812,                   !- Vertex 2 Ycoordinate
    0.05,                     !- Vertex 2 Zcoordinate
    -53.85,                   !- Vertex 3 Xcoordinate
    60.812,                   !- Vertex 3 Ycoordinate
    0.05,                     !- Vertex 3 Zcoordinate
    -53.85,                   !- Vertex 4 Xcoordinate
    60.812,                   !- Vertex 4 Ycoordinate
    10.05;                    !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    shade1-3,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -53.85,                   !- Vertex 1 Xcoordinate
    60.812,                   !- Vertex 1 Ycoordinate
    10.05,                    !- Vertex 1 Zcoordinate
    -53.85,                   !- Vertex 2 Xcoordinate
    60.812,                   !- Vertex 2 Ycoordinate
    0.05,                     !- Vertex 2 Zcoordinate
    -53.85,                   !- Vertex 3 Xcoordinate
    47.705,                   !- Vertex 3 Ycoordinate
    0.05,                     !- Vertex 3 Zcoordinate
    -53.85,                   !- Vertex 4 Xcoordinate
    47.705,                   !- Vertex 4 Ycoordinate
    10.05;                    !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    shade1-4,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -53.85,                   !- Vertex 1 Xcoordinate
    60.812,                   !- Vertex 1 Ycoordinate
    0.05,                     !- Vertex 1 Zcoordinate
    -53.85,                   !- Vertex 2 Xcoordinate
    47.705,                   !- Vertex 2 Ycoordinate
    0.05,                     !- Vertex 2 Zcoordinate
    -38.929,                  !- Vertex 3 Xcoordinate
    47.705,                   !- Vertex 3 Ycoordinate
    0.05,                     !- Vertex 3 Zcoordinate
    -38.929,                  !- Vertex 4 Xcoordinate
    60.812,                   !- Vertex 4 Ycoordinate
    0.05;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    shade1-5,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -53.85,                   !- Vertex 1 Xcoordinate
    60.812,                   !- Vertex 1 Ycoordinate
    10.05,                    !- Vertex 1 Zcoordinate
    -53.85,                   !- Vertex 2 Xcoordinate
    47.705,                   !- Vertex 2 Ycoordinate
    10.05,                    !- Vertex 2 Zcoordinate
    -38.929,                  !- Vertex 3 Xcoordinate
    47.705,                   !- Vertex 3 Ycoordinate
    10.05,                    !- Vertex 3 Zcoordinate
    -38.929,                  !- Vertex 4 Xcoordinate
    60.812,                   !- Vertex 4 Ycoordinate
    10.05;                    !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    shade1-6,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    23.882,                   !- Vertex 1 Xcoordinate
    0.132,                    !- Vertex 1 Ycoordinate
    10.05,                    !- Vertex 1 Zcoordinate
    23.882,                   !- Vertex 2 Xcoordinate
    0.132,                    !- Vertex 2 Ycoordinate
    0.05,                     !- Vertex 2 Zcoordinate
    51.845,                   !- Vertex 3 Xcoordinate
    0.132,                    !- Vertex 3 Ycoordinate
    0.05,                     !- Vertex 3 Zcoordinate
    51.845,                   !- Vertex 4 Xcoordinate
    0.132,                    !- Vertex 4 Ycoordinate
    10.05;                    !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    shade1-7,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    51.845,                   !- Vertex 1 Xcoordinate
    0.132,                    !- Vertex 1 Ycoordinate
    10.05,                    !- Vertex 1 Zcoordinate
    51.845,                   !- Vertex 2 Xcoordinate
    0.132,                    !- Vertex 2 Ycoordinate
    0.05,                     !- Vertex 2 Zcoordinate
    51.845,                   !- Vertex 3 Xcoordinate
    17.828,                   !- Vertex 3 Ycoordinate
    0.05,                     !- Vertex 3 Zcoordinate
    51.845,                   !- Vertex 4 Xcoordinate
    17.828,                   !- Vertex 4 Ycoordinate
    10.05;                    !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    shade1-8,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    51.845,                   !- Vertex 1 Xcoordinate
    17.828,                   !- Vertex 1 Ycoordinate
    10.05,                    !- Vertex 1 Zcoordinate
    51.845,                   !- Vertex 2 Xcoordinate
    17.828,                   !- Vertex 2 Ycoordinate
    0.05,                     !- Vertex 2 Zcoordinate
    23.882,                   !- Vertex 3 Xcoordinate
    17.828,                   !- Vertex 3 Ycoordinate
    0.05,                     !- Vertex 3 Zcoordinate
    23.882,                   !- Vertex 4 Xcoordinate
    17.828,                   !- Vertex 4 Ycoordinate
    10.05;                    !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    shade1-9,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    23.882,                   !- Vertex 1 Xcoordinate
    17.828,                   !- Vertex 1 Ycoordinate
    10.05,                    !- Vertex 1 Zcoordinate
    23.882,                   !- Vertex 2 Xcoordinate
    17.828,                   !- Vertex 2 Ycoordinate
    0.05,                     !- Vertex 2 Zcoordinate
    23.882,                   !- Vertex 3 Xcoordinate
    0.132,                    !- Vertex 3 Ycoordinate
    0.05,                     !- Vertex 3 Zcoordinate
    23.882,                   !- Vertex 4 Xcoordinate
    0.132,                    !- Vertex 4 Ycoordinate
    10.05;                    !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    shade1-10,                !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    23.882,                   !- Vertex 1 Xcoordinate
    17.828,                   !- Vertex 1 Ycoordinate
    0.05,                     !- Vertex 1 Zcoordinate
    23.882,                   !- Vertex 2 Xcoordinate
    0.132,                    !- Vertex 2 Ycoordinate
    0.05,                     !- Vertex 2 Zcoordinate
    51.845,                   !- Vertex 3 Xcoordinate
    0.132,                    !- Vertex 3 Ycoordinate
    0.05,                     !- Vertex 3 Zcoordinate
    51.845,                   !- Vertex 4 Xcoordinate
    17.828,                   !- Vertex 4 Ycoordinate
    0.05;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    shade1-11,                !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    23.882,                   !- Vertex 1 Xcoordinate
    17.828,                   !- Vertex 1 Ycoordinate
    10.05,                    !- Vertex 1 Zcoordinate
    23.882,                   !- Vertex 2 Xcoordinate
    0.132,                    !- Vertex 2 Ycoordinate
    10.05,                    !- Vertex 2 Zcoordinate
    51.845,                   !- Vertex 3 Xcoordinate
    0.132,                    !- Vertex 3 Ycoordinate
    10.05,                    !- Vertex 3 Zcoordinate
    51.845,                   !- Vertex 4 Xcoordinate
    17.828,                   !- Vertex 4 Ycoordinate
    10.05;                    !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    shade1-12,                !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    19.334,                   !- Vertex 1 Xcoordinate
    0.132,                    !- Vertex 1 Ycoordinate
    12.05,                    !- Vertex 1 Zcoordinate
    19.334,                   !- Vertex 2 Xcoordinate
    0.132,                    !- Vertex 2 Ycoordinate
    0.05,                     !- Vertex 2 Zcoordinate
    -5.485,                   !- Vertex 3 Xcoordinate
    0.132,                    !- Vertex 3 Ycoordinate
    0.05,                     !- Vertex 3 Zcoordinate
    -5.485,                   !- Vertex 4 Xcoordinate
    0.132,                    !- Vertex 4 Ycoordinate
    12.05;                    !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    shade1-13,                !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -5.485,                   !- Vertex 1 Xcoordinate
    0.132,                    !- Vertex 1 Ycoordinate
    12.05,                    !- Vertex 1 Zcoordinate
    -5.485,                   !- Vertex 2 Xcoordinate
    0.132,                    !- Vertex 2 Ycoordinate
    0.05,                     !- Vertex 2 Zcoordinate
    -5.485,                   !- Vertex 3 Xcoordinate
    -8.984,                   !- Vertex 3 Ycoordinate
    0.05,                     !- Vertex 3 Zcoordinate
    -5.485,                   !- Vertex 4 Xcoordinate
    -8.984,                   !- Vertex 4 Ycoordinate
    12.05;                    !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    shade1-14,                !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -5.485,                   !- Vertex 1 Xcoordinate
    -8.984,                   !- Vertex 1 Ycoordinate
    12.05,                    !- Vertex 1 Zcoordinate
    -5.485,                   !- Vertex 2 Xcoordinate
    -8.984,                   !- Vertex 2 Ycoordinate
    0.05,                     !- Vertex 2 Zcoordinate
    19.334,                   !- Vertex 3 Xcoordinate
    -8.984,                   !- Vertex 3 Ycoordinate
    0.05,                     !- Vertex 3 Zcoordinate
    19.334,                   !- Vertex 4 Xcoordinate
    -8.984,                   !- Vertex 4 Ycoordinate
    12.05;                    !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    shade1-15,                !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    19.334,                   !- Vertex 1 Xcoordinate
    -8.984,                   !- Vertex 1 Ycoordinate
    12.05,                    !- Vertex 1 Zcoordinate
    19.334,                   !- Vertex 2 Xcoordinate
    -8.984,                   !- Vertex 2 Ycoordinate
    0.05,                     !- Vertex 2 Zcoordinate
    19.334,                   !- Vertex 3 Xcoordinate
    -13.217,                  !- Vertex 3 Ycoordinate
    0.05,                     !- Vertex 3 Zcoordinate
    19.334,                   !- Vertex 4 Xcoordinate
    -13.217,                  !- Vertex 4 Ycoordinate
    12.05;                    !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    shade1-16,                !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    19.334,                   !- Vertex 1 Xcoordinate
    -13.217,                  !- Vertex 1 Ycoordinate
    12.05,                    !- Vertex 1 Zcoordinate
    19.334,                   !- Vertex 2 Xcoordinate
    -13.217,                  !- Vertex 2 Ycoordinate
    0.05,                     !- Vertex 2 Zcoordinate
    23.882,                   !- Vertex 3 Xcoordinate
    -13.217,                  !- Vertex 3 Ycoordinate
    0.05,                     !- Vertex 3 Zcoordinate
    23.882,                   !- Vertex 4 Xcoordinate
    -13.217,                  !- Vertex 4 Ycoordinate
    12.05;                    !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    shade1-17,                !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    23.882,                   !- Vertex 1 Xcoordinate
    -13.217,                  !- Vertex 1 Ycoordinate
    12.05,                    !- Vertex 1 Zcoordinate
    23.882,                   !- Vertex 2 Xcoordinate
    -13.217,                  !- Vertex 2 Ycoordinate
    0.05,                     !- Vertex 2 Zcoordinate
    23.882,                   !- Vertex 3 Xcoordinate
    -8.984,                   !- Vertex 3 Ycoordinate
    0.05,                     !- Vertex 3 Zcoordinate
    23.882,                   !- Vertex 4 Xcoordinate
    -8.984,                   !- Vertex 4 Ycoordinate
    12.05;                    !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    shade1-18,                !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    23.882,                   !- Vertex 1 Xcoordinate
    -8.984,                   !- Vertex 1 Ycoordinate
    12.05,                    !- Vertex 1 Zcoordinate
    23.882,                   !- Vertex 2 Xcoordinate
    -8.984,                   !- Vertex 2 Ycoordinate
    0.05,                     !- Vertex 2 Zcoordinate
    53.033,                   !- Vertex 3 Xcoordinate
    -8.984,                   !- Vertex 3 Ycoordinate
    0.05,                     !- Vertex 3 Zcoordinate
    53.033,                   !- Vertex 4 Xcoordinate
    -8.984,                   !- Vertex 4 Ycoordinate
    12.05;                    !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    shade1-19,                !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    53.033,                   !- Vertex 1 Xcoordinate
    -8.984,                   !- Vertex 1 Ycoordinate
    12.05,                    !- Vertex 1 Zcoordinate
    53.033,                   !- Vertex 2 Xcoordinate
    -8.984,                   !- Vertex 2 Ycoordinate
    0.05,                     !- Vertex 2 Zcoordinate
    53.033,                   !- Vertex 3 Xcoordinate
    0.132,                    !- Vertex 3 Ycoordinate
    0.05,                     !- Vertex 3 Zcoordinate
    53.033,                   !- Vertex 4 Xcoordinate
    0.132,                    !- Vertex 4 Ycoordinate
    12.05;                    !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    shade1-20,                !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    53.033,                   !- Vertex 1 Xcoordinate
    0.132,                    !- Vertex 1 Ycoordinate
    12.05,                    !- Vertex 1 Zcoordinate
    53.033,                   !- Vertex 2 Xcoordinate
    0.132,                    !- Vertex 2 Ycoordinate
    0.05,                     !- Vertex 2 Zcoordinate
    23.882,                   !- Vertex 3 Xcoordinate
    0.132,                    !- Vertex 3 Ycoordinate
    0.05,                     !- Vertex 3 Zcoordinate
    23.882,                   !- Vertex 4 Xcoordinate
    0.132,                    !- Vertex 4 Ycoordinate
    12.05;                    !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    shade1-21,                !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    23.882,                   !- Vertex 1 Xcoordinate
    0.132,                    !- Vertex 1 Ycoordinate
    12.05,                    !- Vertex 1 Zcoordinate
    23.882,                   !- Vertex 2 Xcoordinate
    0.132,                    !- Vertex 2 Ycoordinate
    0.05,                     !- Vertex 2 Zcoordinate
    23.882,                   !- Vertex 3 Xcoordinate
    17.828,                   !- Vertex 3 Ycoordinate
    0.05,                     !- Vertex 3 Zcoordinate
    23.882,                   !- Vertex 4 Xcoordinate
    17.828,                   !- Vertex 4 Ycoordinate
    12.05;                    !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    shade1-22,                !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    23.882,                   !- Vertex 1 Xcoordinate
    17.828,                   !- Vertex 1 Ycoordinate
    12.05,                    !- Vertex 1 Zcoordinate
    23.882,                   !- Vertex 2 Xcoordinate
    17.828,                   !- Vertex 2 Ycoordinate
    0.05,                     !- Vertex 2 Zcoordinate
    53.197,                   !- Vertex 3 Xcoordinate
    17.828,                   !- Vertex 3 Ycoordinate
    0.05,                     !- Vertex 3 Zcoordinate
    53.197,                   !- Vertex 4 Xcoordinate
    17.828,                   !- Vertex 4 Ycoordinate
    12.05;                    !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    shade1-23,                !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    53.197,                   !- Vertex 1 Xcoordinate
    17.828,                   !- Vertex 1 Ycoordinate
    12.05,                    !- Vertex 1 Zcoordinate
    53.197,                   !- Vertex 2 Xcoordinate
    17.828,                   !- Vertex 2 Ycoordinate
    0.05,                     !- Vertex 2 Zcoordinate
    53.197,                   !- Vertex 3 Xcoordinate
    27.192,                   !- Vertex 3 Ycoordinate
    0.05,                     !- Vertex 3 Zcoordinate
    53.197,                   !- Vertex 4 Xcoordinate
    27.192,                   !- Vertex 4 Ycoordinate
    12.05;                    !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    shade1-24,                !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    53.197,                   !- Vertex 1 Xcoordinate
    27.192,                   !- Vertex 1 Ycoordinate
    12.05,                    !- Vertex 1 Zcoordinate
    53.197,                   !- Vertex 2 Xcoordinate
    27.192,                   !- Vertex 2 Ycoordinate
    0.05,                     !- Vertex 2 Zcoordinate
    23.882,                   !- Vertex 3 Xcoordinate
    27.192,                   !- Vertex 3 Ycoordinate
    0.05,                     !- Vertex 3 Zcoordinate
    23.882,                   !- Vertex 4 Xcoordinate
    27.192,                   !- Vertex 4 Ycoordinate
    12.05;                    !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    shade1-25,                !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    23.882,                   !- Vertex 1 Xcoordinate
    27.192,                   !- Vertex 1 Ycoordinate
    12.05,                    !- Vertex 1 Zcoordinate
    23.882,                   !- Vertex 2 Xcoordinate
    27.192,                   !- Vertex 2 Ycoordinate
    0.05,                     !- Vertex 2 Zcoordinate
    23.882,                   !- Vertex 3 Xcoordinate
    45.658,                   !- Vertex 3 Ycoordinate
    0.05,                     !- Vertex 3 Zcoordinate
    23.882,                   !- Vertex 4 Xcoordinate
    45.658,                   !- Vertex 4 Ycoordinate
    12.05;                    !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    shade1-26,                !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    23.882,                   !- Vertex 1 Xcoordinate
    45.658,                   !- Vertex 1 Ycoordinate
    12.05,                    !- Vertex 1 Zcoordinate
    23.882,                   !- Vertex 2 Xcoordinate
    45.658,                   !- Vertex 2 Ycoordinate
    0.05,                     !- Vertex 2 Zcoordinate
    19.334,                   !- Vertex 3 Xcoordinate
    45.658,                   !- Vertex 3 Ycoordinate
    0.05,                     !- Vertex 3 Zcoordinate
    19.334,                   !- Vertex 4 Xcoordinate
    45.658,                   !- Vertex 4 Ycoordinate
    12.05;                    !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    shade1-27,                !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    19.334,                   !- Vertex 1 Xcoordinate
    45.658,                   !- Vertex 1 Ycoordinate
    12.05,                    !- Vertex 1 Zcoordinate
    19.334,                   !- Vertex 2 Xcoordinate
    45.658,                   !- Vertex 2 Ycoordinate
    0.05,                     !- Vertex 2 Zcoordinate
    19.334,                   !- Vertex 3 Xcoordinate
    27.192,                   !- Vertex 3 Ycoordinate
    0.05,                     !- Vertex 3 Zcoordinate
    19.334,                   !- Vertex 4 Xcoordinate
    27.192,                   !- Vertex 4 Ycoordinate
    12.05;                    !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    shade1-28,                !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    19.334,                   !- Vertex 1 Xcoordinate
    27.192,                   !- Vertex 1 Ycoordinate
    12.05,                    !- Vertex 1 Zcoordinate
    19.334,                   !- Vertex 2 Xcoordinate
    27.192,                   !- Vertex 2 Ycoordinate
    0.05,                     !- Vertex 2 Zcoordinate
    -5.48,                    !- Vertex 3 Xcoordinate
    27.192,                   !- Vertex 3 Ycoordinate
    0.05,                     !- Vertex 3 Zcoordinate
    -5.48,                    !- Vertex 4 Xcoordinate
    27.192,                   !- Vertex 4 Ycoordinate
    12.05;                    !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    shade1-29,                !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -5.48,                    !- Vertex 1 Xcoordinate
    27.192,                   !- Vertex 1 Ycoordinate
    12.05,                    !- Vertex 1 Zcoordinate
    -5.48,                    !- Vertex 2 Xcoordinate
    27.192,                   !- Vertex 2 Ycoordinate
    0.05,                     !- Vertex 2 Zcoordinate
    -5.48,                    !- Vertex 3 Xcoordinate
    17.828,                   !- Vertex 3 Ycoordinate
    0.05,                     !- Vertex 3 Zcoordinate
    -5.48,                    !- Vertex 4 Xcoordinate
    17.828,                   !- Vertex 4 Ycoordinate
    12.05;                    !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    shade1-30,                !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -5.48,                    !- Vertex 1 Xcoordinate
    17.828,                   !- Vertex 1 Ycoordinate
    12.05,                    !- Vertex 1 Zcoordinate
    -5.48,                    !- Vertex 2 Xcoordinate
    17.828,                   !- Vertex 2 Ycoordinate
    0.05,                     !- Vertex 2 Zcoordinate
    19.334,                   !- Vertex 3 Xcoordinate
    17.828,                   !- Vertex 3 Ycoordinate
    0.05,                     !- Vertex 3 Zcoordinate
    19.334,                   !- Vertex 4 Xcoordinate
    17.828,                   !- Vertex 4 Ycoordinate
    12.05;                    !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    shade1-31,                !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    19.334,                   !- Vertex 1 Xcoordinate
    17.828,                   !- Vertex 1 Ycoordinate
    12.05,                    !- Vertex 1 Zcoordinate
    19.334,                   !- Vertex 2 Xcoordinate
    17.828,                   !- Vertex 2 Ycoordinate
    0.05,                     !- Vertex 2 Zcoordinate
    19.334,                   !- Vertex 3 Xcoordinate
    0.132,                    !- Vertex 3 Ycoordinate
    0.05,                     !- Vertex 3 Zcoordinate
    19.334,                   !- Vertex 4 Xcoordinate
    0.132,                    !- Vertex 4 Ycoordinate
    12.05;                    !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    shade1-32,                !- Name
    ,                         !- Transmittance Schedule Name
    20,                       !- Number of Vertices
    -5.48,                    !- Vertex 1 Xcoordinate
    27.192,                   !- Vertex 1 Ycoordinate
    0.05,                     !- Vertex 1 Zcoordinate
    -5.48,                    !- Vertex 2 Xcoordinate
    17.828,                   !- Vertex 2 Ycoordinate
    0.05,                     !- Vertex 2 Zcoordinate
    19.334,                   !- Vertex 3 Xcoordinate
    17.828,                   !- Vertex 3 Ycoordinate
    0.05,                     !- Vertex 3 Zcoordinate
    19.334,                   !- Vertex 4 Xcoordinate
    0.132,                    !- Vertex 4 Ycoordinate
    0.05,                     !- Vertex 4 Zcoordinate
    -5.485,                   !- Vertex 5 Xcoordinate
    0.132,                    !- Vertex 5 Ycoordinate
    0.05,                     !- Vertex 5 Zcoordinate
    -5.485,                   !- Vertex 6 Xcoordinate
    -8.984,                   !- Vertex 6 Ycoordinate
    0.05,                     !- Vertex 6 Zcoordinate
    19.334,                   !- Vertex 7 Xcoordinate
    -8.984,                   !- Vertex 7 Ycoordinate
    0.05,                     !- Vertex 7 Zcoordinate
    19.334,                   !- Vertex 8 Xcoordinate
    -13.217,                  !- Vertex 8 Ycoordinate
    0.05,                     !- Vertex 8 Zcoordinate
    23.882,                   !- Vertex 9 Xcoordinate
    -13.217,                  !- Vertex 9 Ycoordinate
    0.05,                     !- Vertex 9 Zcoordinate
    23.882,                   !- Vertex 10 Xcoordinate
    -8.984,                   !- Vertex 10 Ycoordinate
    0.05,                     !- Vertex 10 Zcoordinate
    53.033,                   !- Vertex 11 Xcoordinate
    -8.984,                   !- Vertex 11 Ycoordinate
    0.05,                     !- Vertex 11 Zcoordinate
    53.033,                   !- Vertex 12 Xcoordinate
    0.132,                    !- Vertex 12 Ycoordinate
    0.05,                     !- Vertex 12 Zcoordinate
    23.882,                   !- Vertex 13 Xcoordinate
    0.132,                    !- Vertex 13 Ycoordinate
    0.05,                     !- Vertex 13 Zcoordinate
    23.882,                   !- Vertex 14 Xcoordinate
    17.828,                   !- Vertex 14 Ycoordinate
    0.05,                     !- Vertex 14 Zcoordinate
    53.197,                   !- Vertex 15 Xcoordinate
    17.828,                   !- Vertex 15 Ycoordinate
    0.05,                     !- Vertex 15 Zcoordinate
    53.197,                   !- Vertex 16 Xcoordinate
    27.192,                   !- Vertex 16 Ycoordinate
    0.05,                     !- Vertex 16 Zcoordinate
    23.882,                   !- Vertex 17 Xcoordinate
    27.192,                   !- Vertex 17 Ycoordinate
    0.05,                     !- Vertex 17 Zcoordinate
    23.882,                   !- Vertex 18 Xcoordinate
    45.658,                   !- Vertex 18 Ycoordinate
    0.05,                     !- Vertex 18 Zcoordinate
    19.334,                   !- Vertex 19 Xcoordinate
    45.658,                   !- Vertex 19 Ycoordinate
    0.05,                     !- Vertex 19 Zcoordinate
    19.334,                   !- Vertex 20 Xcoordinate
    27.192,                   !- Vertex 20 Ycoordinate
    0.05;                     !- Vertex 20 Zcoordinate

Shading:Building:Detailed,
    shade1-33,                !- Name
    ,                         !- Transmittance Schedule Name
    20,                       !- Number of Vertices
    -5.48,                    !- Vertex 1 Xcoordinate
    27.192,                   !- Vertex 1 Ycoordinate
    12.05,                    !- Vertex 1 Zcoordinate
    -5.48,                    !- Vertex 2 Xcoordinate
    17.828,                   !- Vertex 2 Ycoordinate
    12.05,                    !- Vertex 2 Zcoordinate
    19.334,                   !- Vertex 3 Xcoordinate
    17.828,                   !- Vertex 3 Ycoordinate
    12.05,                    !- Vertex 3 Zcoordinate
    19.334,                   !- Vertex 4 Xcoordinate
    0.132,                    !- Vertex 4 Ycoordinate
    12.05,                    !- Vertex 4 Zcoordinate
    -5.485,                   !- Vertex 5 Xcoordinate
    0.132,                    !- Vertex 5 Ycoordinate
    12.05,                    !- Vertex 5 Zcoordinate
    -5.485,                   !- Vertex 6 Xcoordinate
    -8.984,                   !- Vertex 6 Ycoordinate
    12.05,                    !- Vertex 6 Zcoordinate
    19.334,                   !- Vertex 7 Xcoordinate
    -8.984,                   !- Vertex 7 Ycoordinate
    12.05,                    !- Vertex 7 Zcoordinate
    19.334,                   !- Vertex 8 Xcoordinate
    -13.217,                  !- Vertex 8 Ycoordinate
    12.05,                    !- Vertex 8 Zcoordinate
    23.882,                   !- Vertex 9 Xcoordinate
    -13.217,                  !- Vertex 9 Ycoordinate
    12.05,                    !- Vertex 9 Zcoordinate
    23.882,                   !- Vertex 10 Xcoordinate
    -8.984,                   !- Vertex 10 Ycoordinate
    12.05,                    !- Vertex 10 Zcoordinate
    53.033,                   !- Vertex 11 Xcoordinate
    -8.984,                   !- Vertex 11 Ycoordinate
    12.05,                    !- Vertex 11 Zcoordinate
    53.033,                   !- Vertex 12 Xcoordinate
    0.132,                    !- Vertex 12 Ycoordinate
    12.05,                    !- Vertex 12 Zcoordinate
    23.882,                   !- Vertex 13 Xcoordinate
    0.132,                    !- Vertex 13 Ycoordinate
    12.05,                    !- Vertex 13 Zcoordinate
    23.882,                   !- Vertex 14 Xcoordinate
    17.828,                   !- Vertex 14 Ycoordinate
    12.05,                    !- Vertex 14 Zcoordinate
    53.197,                   !- Vertex 15 Xcoordinate
    17.828,                   !- Vertex 15 Ycoordinate
    12.05,                    !- Vertex 15 Zcoordinate
    53.197,                   !- Vertex 16 Xcoordinate
    27.192,                   !- Vertex 16 Ycoordinate
    12.05,                    !- Vertex 16 Zcoordinate
    23.882,                   !- Vertex 17 Xcoordinate
    27.192,                   !- Vertex 17 Ycoordinate
    12.05,                    !- Vertex 17 Zcoordinate
    23.882,                   !- Vertex 18 Xcoordinate
    45.658,                   !- Vertex 18 Ycoordinate
    12.05,                    !- Vertex 18 Zcoordinate
    19.334,                   !- Vertex 19 Xcoordinate
    45.658,                   !- Vertex 19 Ycoordinate
    12.05,                    !- Vertex 19 Zcoordinate
    19.334,                   !- Vertex 20 Xcoordinate
    27.192,                   !- Vertex 20 Ycoordinate
    12.05;                    !- Vertex 20 Zcoordinate

Shading:Building:Detailed,
    shade1-34,                !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    14.517,                   !- Vertex 1 Xcoordinate
    66.606,                   !- Vertex 1 Ycoordinate
    18.05,                    !- Vertex 1 Zcoordinate
    14.517,                   !- Vertex 2 Xcoordinate
    66.606,                   !- Vertex 2 Ycoordinate
    0.05,                     !- Vertex 2 Zcoordinate
    14.531,                   !- Vertex 3 Xcoordinate
    60.958,                   !- Vertex 3 Ycoordinate
    0.05,                     !- Vertex 3 Zcoordinate
    14.531,                   !- Vertex 4 Xcoordinate
    60.958,                   !- Vertex 4 Ycoordinate
    18.05;                    !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    shade1-35,                !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    14.531,                   !- Vertex 1 Xcoordinate
    60.958,                   !- Vertex 1 Ycoordinate
    18.05,                    !- Vertex 1 Zcoordinate
    14.531,                   !- Vertex 2 Xcoordinate
    60.958,                   !- Vertex 2 Ycoordinate
    0.05,                     !- Vertex 2 Zcoordinate
    -11.326,                  !- Vertex 3 Xcoordinate
    60.958,                   !- Vertex 3 Ycoordinate
    0.05,                     !- Vertex 3 Zcoordinate
    -11.326,                  !- Vertex 4 Xcoordinate
    60.958,                   !- Vertex 4 Ycoordinate
    18.05;                    !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    shade1-36,                !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -11.326,                  !- Vertex 1 Xcoordinate
    60.958,                   !- Vertex 1 Ycoordinate
    18.05,                    !- Vertex 1 Zcoordinate
    -11.326,                  !- Vertex 2 Xcoordinate
    60.958,                   !- Vertex 2 Ycoordinate
    0.05,                     !- Vertex 2 Zcoordinate
    -11.326,                  !- Vertex 3 Xcoordinate
    44.758,                   !- Vertex 3 Ycoordinate
    0.05,                     !- Vertex 3 Zcoordinate
    -11.326,                  !- Vertex 4 Xcoordinate
    44.758,                   !- Vertex 4 Ycoordinate
    18.05;                    !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    shade1-37,                !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -11.326,                  !- Vertex 1 Xcoordinate
    44.758,                   !- Vertex 1 Ycoordinate
    18.05,                    !- Vertex 1 Zcoordinate
    -11.326,                  !- Vertex 2 Xcoordinate
    44.758,                   !- Vertex 2 Ycoordinate
    0.05,                     !- Vertex 2 Zcoordinate
    3.403,                    !- Vertex 3 Xcoordinate
    44.946,                   !- Vertex 3 Ycoordinate
    0.05,                     !- Vertex 3 Zcoordinate
    3.403,                    !- Vertex 4 Xcoordinate
    44.946,                   !- Vertex 4 Ycoordinate
    18.05;                    !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    shade1-38,                !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    3.403,                    !- Vertex 1 Xcoordinate
    44.946,                   !- Vertex 1 Ycoordinate
    18.05,                    !- Vertex 1 Zcoordinate
    3.403,                    !- Vertex 2 Xcoordinate
    44.946,                   !- Vertex 2 Ycoordinate
    0.05,                     !- Vertex 2 Zcoordinate
    3.403,                    !- Vertex 3 Xcoordinate
    43.808,                   !- Vertex 3 Ycoordinate
    0.05,                     !- Vertex 3 Zcoordinate
    3.403,                    !- Vertex 4 Xcoordinate
    43.808,                   !- Vertex 4 Ycoordinate
    18.05;                    !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    shade1-39,                !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    3.403,                    !- Vertex 1 Xcoordinate
    43.808,                   !- Vertex 1 Ycoordinate
    18.05,                    !- Vertex 1 Zcoordinate
    3.403,                    !- Vertex 2 Xcoordinate
    43.808,                   !- Vertex 2 Ycoordinate
    0.05,                     !- Vertex 2 Zcoordinate
    19.334,                   !- Vertex 3 Xcoordinate
    43.808,                   !- Vertex 3 Ycoordinate
    0.05,                     !- Vertex 3 Zcoordinate
    19.334,                   !- Vertex 4 Xcoordinate
    43.808,                   !- Vertex 4 Ycoordinate
    18.05;                    !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    shade1-40,                !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    19.334,                   !- Vertex 1 Xcoordinate
    43.808,                   !- Vertex 1 Ycoordinate
    18.05,                    !- Vertex 1 Zcoordinate
    19.334,                   !- Vertex 2 Xcoordinate
    43.808,                   !- Vertex 2 Ycoordinate
    0.05,                     !- Vertex 2 Zcoordinate
    19.334,                   !- Vertex 3 Xcoordinate
    45.658,                   !- Vertex 3 Ycoordinate
    0.05,                     !- Vertex 3 Zcoordinate
    19.334,                   !- Vertex 4 Xcoordinate
    45.658,                   !- Vertex 4 Ycoordinate
    18.05;                    !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    shade1-41,                !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    19.334,                   !- Vertex 1 Xcoordinate
    45.658,                   !- Vertex 1 Ycoordinate
    18.05,                    !- Vertex 1 Zcoordinate
    19.334,                   !- Vertex 2 Xcoordinate
    45.658,                   !- Vertex 2 Ycoordinate
    0.05,                     !- Vertex 2 Zcoordinate
    37.824,                   !- Vertex 3 Xcoordinate
    45.658,                   !- Vertex 3 Ycoordinate
    0.05,                     !- Vertex 3 Zcoordinate
    37.824,                   !- Vertex 4 Xcoordinate
    45.658,                   !- Vertex 4 Ycoordinate
    18.05;                    !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    shade1-42,                !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    37.824,                   !- Vertex 1 Xcoordinate
    45.658,                   !- Vertex 1 Ycoordinate
    18.05,                    !- Vertex 1 Zcoordinate
    37.824,                   !- Vertex 2 Xcoordinate
    45.658,                   !- Vertex 2 Ycoordinate
    0.05,                     !- Vertex 2 Zcoordinate
    37.824,                   !- Vertex 3 Xcoordinate
    45.123,                   !- Vertex 3 Ycoordinate
    0.05,                     !- Vertex 3 Zcoordinate
    37.824,                   !- Vertex 4 Xcoordinate
    45.123,                   !- Vertex 4 Ycoordinate
    18.05;                    !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    shade1-43,                !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    37.824,                   !- Vertex 1 Xcoordinate
    45.123,                   !- Vertex 1 Ycoordinate
    18.05,                    !- Vertex 1 Zcoordinate
    37.824,                   !- Vertex 2 Xcoordinate
    45.123,                   !- Vertex 2 Ycoordinate
    0.05,                     !- Vertex 2 Zcoordinate
    44.584,                   !- Vertex 3 Xcoordinate
    45.123,                   !- Vertex 3 Ycoordinate
    0.05,                     !- Vertex 3 Zcoordinate
    44.584,                   !- Vertex 4 Xcoordinate
    45.123,                   !- Vertex 4 Ycoordinate
    18.05;                    !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    shade1-44,                !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    44.584,                   !- Vertex 1 Xcoordinate
    45.123,                   !- Vertex 1 Ycoordinate
    18.05,                    !- Vertex 1 Zcoordinate
    44.584,                   !- Vertex 2 Xcoordinate
    45.123,                   !- Vertex 2 Ycoordinate
    0.05,                     !- Vertex 2 Zcoordinate
    44.584,                   !- Vertex 3 Xcoordinate
    50.258,                   !- Vertex 3 Ycoordinate
    0.05,                     !- Vertex 3 Zcoordinate
    44.584,                   !- Vertex 4 Xcoordinate
    50.258,                   !- Vertex 4 Ycoordinate
    18.05;                    !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    shade1-45,                !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    44.584,                   !- Vertex 1 Xcoordinate
    50.258,                   !- Vertex 1 Ycoordinate
    18.05,                    !- Vertex 1 Zcoordinate
    44.584,                   !- Vertex 2 Xcoordinate
    50.258,                   !- Vertex 2 Ycoordinate
    0.05,                     !- Vertex 2 Zcoordinate
    61.824,                   !- Vertex 3 Xcoordinate
    50.258,                   !- Vertex 3 Ycoordinate
    0.05,                     !- Vertex 3 Zcoordinate
    61.824,                   !- Vertex 4 Xcoordinate
    50.258,                   !- Vertex 4 Ycoordinate
    18.05;                    !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    shade1-46,                !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    61.824,                   !- Vertex 1 Xcoordinate
    50.258,                   !- Vertex 1 Ycoordinate
    18.05,                    !- Vertex 1 Zcoordinate
    61.824,                   !- Vertex 2 Xcoordinate
    50.258,                   !- Vertex 2 Ycoordinate
    0.05,                     !- Vertex 2 Zcoordinate
    61.824,                   !- Vertex 3 Xcoordinate
    61.108,                   !- Vertex 3 Ycoordinate
    0.05,                     !- Vertex 3 Zcoordinate
    61.824,                   !- Vertex 4 Xcoordinate
    61.108,                   !- Vertex 4 Ycoordinate
    18.05;                    !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    shade1-47,                !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    61.824,                   !- Vertex 1 Xcoordinate
    61.108,                   !- Vertex 1 Ycoordinate
    18.05,                    !- Vertex 1 Zcoordinate
    61.824,                   !- Vertex 2 Xcoordinate
    61.108,                   !- Vertex 2 Ycoordinate
    0.05,                     !- Vertex 2 Zcoordinate
    28.494,                   !- Vertex 3 Xcoordinate
    61.108,                   !- Vertex 3 Ycoordinate
    0.05,                     !- Vertex 3 Zcoordinate
    28.494,                   !- Vertex 4 Xcoordinate
    61.108,                   !- Vertex 4 Ycoordinate
    18.05;                    !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    shade1-48,                !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    28.494,                   !- Vertex 1 Xcoordinate
    61.108,                   !- Vertex 1 Ycoordinate
    18.05,                    !- Vertex 1 Zcoordinate
    28.494,                   !- Vertex 2 Xcoordinate
    61.108,                   !- Vertex 2 Ycoordinate
    0.05,                     !- Vertex 2 Zcoordinate
    28.482,                   !- Vertex 3 Xcoordinate
    66.642,                   !- Vertex 3 Ycoordinate
    0.05,                     !- Vertex 3 Zcoordinate
    28.482,                   !- Vertex 4 Xcoordinate
    66.642,                   !- Vertex 4 Ycoordinate
    18.05;                    !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    shade1-49,                !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    28.482,                   !- Vertex 1 Xcoordinate
    66.642,                   !- Vertex 1 Ycoordinate
    18.05,                    !- Vertex 1 Zcoordinate
    28.482,                   !- Vertex 2 Xcoordinate
    66.642,                   !- Vertex 2 Ycoordinate
    0.05,                     !- Vertex 2 Zcoordinate
    14.517,                   !- Vertex 3 Xcoordinate
    66.606,                   !- Vertex 3 Ycoordinate
    0.05,                     !- Vertex 3 Zcoordinate
    14.517,                   !- Vertex 4 Xcoordinate
    66.606,                   !- Vertex 4 Ycoordinate
    18.05;                    !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    shade1-50,                !- Name
    ,                         !- Transmittance Schedule Name
    16,                       !- Number of Vertices
    -11.326,                  !- Vertex 1 Xcoordinate
    60.958,                   !- Vertex 1 Ycoordinate
    0.05,                     !- Vertex 1 Zcoordinate
    -11.326,                  !- Vertex 2 Xcoordinate
    44.758,                   !- Vertex 2 Ycoordinate
    0.05,                     !- Vertex 2 Zcoordinate
    3.403,                    !- Vertex 3 Xcoordinate
    44.946,                   !- Vertex 3 Ycoordinate
    0.05,                     !- Vertex 3 Zcoordinate
    3.403,                    !- Vertex 4 Xcoordinate
    43.808,                   !- Vertex 4 Ycoordinate
    0.05,                     !- Vertex 4 Zcoordinate
    19.334,                   !- Vertex 5 Xcoordinate
    43.808,                   !- Vertex 5 Ycoordinate
    0.05,                     !- Vertex 5 Zcoordinate
    19.334,                   !- Vertex 6 Xcoordinate
    45.658,                   !- Vertex 6 Ycoordinate
    0.05,                     !- Vertex 6 Zcoordinate
    37.824,                   !- Vertex 7 Xcoordinate
    45.658,                   !- Vertex 7 Ycoordinate
    0.05,                     !- Vertex 7 Zcoordinate
    37.824,                   !- Vertex 8 Xcoordinate
    45.123,                   !- Vertex 8 Ycoordinate
    0.05,                     !- Vertex 8 Zcoordinate
    44.584,                   !- Vertex 9 Xcoordinate
    45.123,                   !- Vertex 9 Ycoordinate
    0.05,                     !- Vertex 9 Zcoordinate
    44.584,                   !- Vertex 10 Xcoordinate
    50.258,                   !- Vertex 10 Ycoordinate
    0.05,                     !- Vertex 10 Zcoordinate
    61.824,                   !- Vertex 11 Xcoordinate
    50.258,                   !- Vertex 11 Ycoordinate
    0.05,                     !- Vertex 11 Zcoordinate
    61.824,                   !- Vertex 12 Xcoordinate
    61.108,                   !- Vertex 12 Ycoordinate
    0.05,                     !- Vertex 12 Zcoordinate
    28.494,                   !- Vertex 13 Xcoordinate
    61.108,                   !- Vertex 13 Ycoordinate
    0.05,                     !- Vertex 13 Zcoordinate
    28.482,                   !- Vertex 14 Xcoordinate
    66.642,                   !- Vertex 14 Ycoordinate
    0.05,                     !- Vertex 14 Zcoordinate
    14.517,                   !- Vertex 15 Xcoordinate
    66.606,                   !- Vertex 15 Ycoordinate
    0.05,                     !- Vertex 15 Zcoordinate
    14.531,                   !- Vertex 16 Xcoordinate
    60.958,                   !- Vertex 16 Ycoordinate
    0.05;                     !- Vertex 16 Zcoordinate

Shading:Building:Detailed,
    shade1-51,                !- Name
    ,                         !- Transmittance Schedule Name
    16,                       !- Number of Vertices
    -11.326,                  !- Vertex 1 Xcoordinate
    60.958,                   !- Vertex 1 Ycoordinate
    18.05,                    !- Vertex 1 Zcoordinate
    -11.326,                  !- Vertex 2 Xcoordinate
    44.758,                   !- Vertex 2 Ycoordinate
    18.05,                    !- Vertex 2 Zcoordinate
    3.403,                    !- Vertex 3 Xcoordinate
    44.946,                   !- Vertex 3 Ycoordinate
    18.05,                    !- Vertex 3 Zcoordinate
    3.403,                    !- Vertex 4 Xcoordinate
    43.808,                   !- Vertex 4 Ycoordinate
    18.05,                    !- Vertex 4 Zcoordinate
    19.334,                   !- Vertex 5 Xcoordinate
    43.808,                   !- Vertex 5 Ycoordinate
    18.05,                    !- Vertex 5 Zcoordinate
    19.334,                   !- Vertex 6 Xcoordinate
    45.658,                   !- Vertex 6 Ycoordinate
    18.05,                    !- Vertex 6 Zcoordinate
    37.824,                   !- Vertex 7 Xcoordinate
    45.658,                   !- Vertex 7 Ycoordinate
    18.05,                    !- Vertex 7 Zcoordinate
    37.824,                   !- Vertex 8 Xcoordinate
    45.123,                   !- Vertex 8 Ycoordinate
    18.05,                    !- Vertex 8 Zcoordinate
    44.584,                   !- Vertex 9 Xcoordinate
    45.123,                   !- Vertex 9 Ycoordinate
    18.05,                    !- Vertex 9 Zcoordinate
    44.584,                   !- Vertex 10 Xcoordinate
    50.258,                   !- Vertex 10 Ycoordinate
    18.05,                    !- Vertex 10 Zcoordinate
    61.824,                   !- Vertex 11 Xcoordinate
    50.258,                   !- Vertex 11 Ycoordinate
    18.05,                    !- Vertex 11 Zcoordinate
    61.824,                   !- Vertex 12 Xcoordinate
    61.108,                   !- Vertex 12 Ycoordinate
    18.05,                    !- Vertex 12 Zcoordinate
    28.494,                   !- Vertex 13 Xcoordinate
    61.108,                   !- Vertex 13 Ycoordinate
    18.05,                    !- Vertex 13 Zcoordinate
    28.482,                   !- Vertex 14 Xcoordinate
    66.642,                   !- Vertex 14 Ycoordinate
    18.05,                    !- Vertex 14 Zcoordinate
    14.517,                   !- Vertex 15 Xcoordinate
    66.606,                   !- Vertex 15 Ycoordinate
    18.05,                    !- Vertex 15 Zcoordinate
    14.531,                   !- Vertex 16 Xcoordinate
    60.958,                   !- Vertex 16 Ycoordinate
    18.05;                    !- Vertex 16 Zcoordinate

Shading:Building:Detailed,
    shade1-52,                !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    10.72,                    !- Vertex 1 Xcoordinate
    5.795,                    !- Vertex 1 Ycoordinate
    10.05,                    !- Vertex 1 Zcoordinate
    10.72,                    !- Vertex 2 Xcoordinate
    5.795,                    !- Vertex 2 Ycoordinate
    0.05,                     !- Vertex 2 Zcoordinate
    19.334,                   !- Vertex 3 Xcoordinate
    5.795,                    !- Vertex 3 Ycoordinate
    0.05,                     !- Vertex 3 Zcoordinate
    19.334,                   !- Vertex 4 Xcoordinate
    5.795,                    !- Vertex 4 Ycoordinate
    10.05;                    !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    shade1-53,                !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    19.334,                   !- Vertex 1 Xcoordinate
    5.795,                    !- Vertex 1 Ycoordinate
    10.05,                    !- Vertex 1 Zcoordinate
    19.334,                   !- Vertex 2 Xcoordinate
    5.795,                    !- Vertex 2 Ycoordinate
    0.05,                     !- Vertex 2 Zcoordinate
    19.334,                   !- Vertex 3 Xcoordinate
    13.165,                   !- Vertex 3 Ycoordinate
    0.05,                     !- Vertex 3 Zcoordinate
    19.334,                   !- Vertex 4 Xcoordinate
    13.165,                   !- Vertex 4 Ycoordinate
    10.05;                    !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    shade1-54,                !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    19.334,                   !- Vertex 1 Xcoordinate
    13.165,                   !- Vertex 1 Ycoordinate
    10.05,                    !- Vertex 1 Zcoordinate
    19.334,                   !- Vertex 2 Xcoordinate
    13.165,                   !- Vertex 2 Ycoordinate
    0.05,                     !- Vertex 2 Zcoordinate
    10.72,                    !- Vertex 3 Xcoordinate
    13.165,                   !- Vertex 3 Ycoordinate
    0.05,                     !- Vertex 3 Zcoordinate
    10.72,                    !- Vertex 4 Xcoordinate
    13.165,                   !- Vertex 4 Ycoordinate
    10.05;                    !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    shade1-55,                !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    10.72,                    !- Vertex 1 Xcoordinate
    13.165,                   !- Vertex 1 Ycoordinate
    10.05,                    !- Vertex 1 Zcoordinate
    10.72,                    !- Vertex 2 Xcoordinate
    13.165,                   !- Vertex 2 Ycoordinate
    0.05,                     !- Vertex 2 Zcoordinate
    10.72,                    !- Vertex 3 Xcoordinate
    5.795,                    !- Vertex 3 Ycoordinate
    0.05,                     !- Vertex 3 Zcoordinate
    10.72,                    !- Vertex 4 Xcoordinate
    5.795,                    !- Vertex 4 Ycoordinate
    10.05;                    !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    shade1-56,                !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    10.72,                    !- Vertex 1 Xcoordinate
    13.165,                   !- Vertex 1 Ycoordinate
    0.05,                     !- Vertex 1 Zcoordinate
    10.72,                    !- Vertex 2 Xcoordinate
    5.795,                    !- Vertex 2 Ycoordinate
    0.05,                     !- Vertex 2 Zcoordinate
    19.334,                   !- Vertex 3 Xcoordinate
    5.795,                    !- Vertex 3 Ycoordinate
    0.05,                     !- Vertex 3 Zcoordinate
    19.334,                   !- Vertex 4 Xcoordinate
    13.165,                   !- Vertex 4 Ycoordinate
    0.05;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    shade1-57,                !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    10.72,                    !- Vertex 1 Xcoordinate
    13.165,                   !- Vertex 1 Ycoordinate
    10.05,                    !- Vertex 1 Zcoordinate
    10.72,                    !- Vertex 2 Xcoordinate
    5.795,                    !- Vertex 2 Ycoordinate
    10.05,                    !- Vertex 2 Zcoordinate
    19.334,                   !- Vertex 3 Xcoordinate
    5.795,                    !- Vertex 3 Ycoordinate
    10.05,                    !- Vertex 3 Zcoordinate
    19.334,                   !- Vertex 4 Xcoordinate
    13.165,                   !- Vertex 4 Ycoordinate
    10.05;                    !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    shade1-58,                !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    83.867,                   !- Vertex 1 Xcoordinate
    -43.397,                  !- Vertex 1 Ycoordinate
    12.935,                   !- Vertex 1 Zcoordinate
    83.867,                   !- Vertex 2 Xcoordinate
    -43.397,                  !- Vertex 2 Ycoordinate
    0.05,                     !- Vertex 2 Zcoordinate
    109.667,                  !- Vertex 3 Xcoordinate
    -43.397,                  !- Vertex 3 Ycoordinate
    0.05,                     !- Vertex 3 Zcoordinate
    109.667,                  !- Vertex 4 Xcoordinate
    -43.397,                  !- Vertex 4 Ycoordinate
    12.935;                   !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    shade1-59,                !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    109.667,                  !- Vertex 1 Xcoordinate
    -43.397,                  !- Vertex 1 Ycoordinate
    12.935,                   !- Vertex 1 Zcoordinate
    109.667,                  !- Vertex 2 Xcoordinate
    -43.397,                  !- Vertex 2 Ycoordinate
    0.05,                     !- Vertex 2 Zcoordinate
    109.667,                  !- Vertex 3 Xcoordinate
    8.203,                    !- Vertex 3 Ycoordinate
    0.05,                     !- Vertex 3 Zcoordinate
    109.667,                  !- Vertex 4 Xcoordinate
    8.203,                    !- Vertex 4 Ycoordinate
    12.935;                   !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    shade1-60,                !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    109.667,                  !- Vertex 1 Xcoordinate
    8.203,                    !- Vertex 1 Ycoordinate
    12.935,                   !- Vertex 1 Zcoordinate
    109.667,                  !- Vertex 2 Xcoordinate
    8.203,                    !- Vertex 2 Ycoordinate
    0.05,                     !- Vertex 2 Zcoordinate
    83.867,                   !- Vertex 3 Xcoordinate
    8.203,                    !- Vertex 3 Ycoordinate
    0.05,                     !- Vertex 3 Zcoordinate
    83.867,                   !- Vertex 4 Xcoordinate
    8.203,                    !- Vertex 4 Ycoordinate
    12.935;                   !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    shade1-61,                !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    83.867,                   !- Vertex 1 Xcoordinate
    8.203,                    !- Vertex 1 Ycoordinate
    12.935,                   !- Vertex 1 Zcoordinate
    83.867,                   !- Vertex 2 Xcoordinate
    8.203,                    !- Vertex 2 Ycoordinate
    0.05,                     !- Vertex 2 Zcoordinate
    83.867,                   !- Vertex 3 Xcoordinate
    -43.397,                  !- Vertex 3 Ycoordinate
    0.05,                     !- Vertex 3 Zcoordinate
    83.867,                   !- Vertex 4 Xcoordinate
    -43.397,                  !- Vertex 4 Ycoordinate
    12.935;                   !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    shade1-62,                !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    83.867,                   !- Vertex 1 Xcoordinate
    8.203,                    !- Vertex 1 Ycoordinate
    0.05,                     !- Vertex 1 Zcoordinate
    83.867,                   !- Vertex 2 Xcoordinate
    -43.397,                  !- Vertex 2 Ycoordinate
    0.05,                     !- Vertex 2 Zcoordinate
    109.667,                  !- Vertex 3 Xcoordinate
    -43.397,                  !- Vertex 3 Ycoordinate
    0.05,                     !- Vertex 3 Zcoordinate
    109.667,                  !- Vertex 4 Xcoordinate
    8.203,                    !- Vertex 4 Ycoordinate
    0.05;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    shade1-63,                !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    83.867,                   !- Vertex 1 Xcoordinate
    8.203,                    !- Vertex 1 Ycoordinate
    12.935,                   !- Vertex 1 Zcoordinate
    83.867,                   !- Vertex 2 Xcoordinate
    -43.397,                  !- Vertex 2 Ycoordinate
    12.935,                   !- Vertex 2 Zcoordinate
    109.667,                  !- Vertex 3 Xcoordinate
    -43.397,                  !- Vertex 3 Ycoordinate
    12.935,                   !- Vertex 3 Zcoordinate
    109.667,                  !- Vertex 4 Xcoordinate
    8.203,                    !- Vertex 4 Ycoordinate
    12.935;                   !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    shade2-0,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -42.938,                  !- Vertex 1 Xcoordinate
    -42.621,                  !- Vertex 1 Ycoordinate
    10.29,                    !- Vertex 1 Zcoordinate
    -42.938,                  !- Vertex 2 Xcoordinate
    -42.621,                  !- Vertex 2 Ycoordinate
    0.05,                     !- Vertex 2 Zcoordinate
    -25.62,                   !- Vertex 3 Xcoordinate
    -42.621,                  !- Vertex 3 Ycoordinate
    0.05,                     !- Vertex 3 Zcoordinate
    -25.62,                   !- Vertex 4 Xcoordinate
    -42.621,                  !- Vertex 4 Ycoordinate
    10.29;                    !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    shade2-1,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -53.346,                  !- Vertex 1 Xcoordinate
    35.837,                   !- Vertex 1 Ycoordinate
    0.05,                     !- Vertex 1 Zcoordinate
    -53.346,                  !- Vertex 2 Xcoordinate
    -42.64,                   !- Vertex 2 Ycoordinate
    0.05,                     !- Vertex 2 Zcoordinate
    -6.016,                   !- Vertex 3 Xcoordinate
    -42.64,                   !- Vertex 3 Ycoordinate
    0.05,                     !- Vertex 3 Zcoordinate
    -6.016,                   !- Vertex 4 Xcoordinate
    35.837,                   !- Vertex 4 Ycoordinate
    0.05;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    shade2-2,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -25.62,                   !- Vertex 1 Xcoordinate
    -42.621,                  !- Vertex 1 Ycoordinate
    10.29,                    !- Vertex 1 Zcoordinate
    -25.62,                   !- Vertex 2 Xcoordinate
    -42.621,                  !- Vertex 2 Ycoordinate
    0.05,                     !- Vertex 2 Zcoordinate
    -25.62,                   !- Vertex 3 Xcoordinate
    24.437,                   !- Vertex 3 Ycoordinate
    0.05,                     !- Vertex 3 Zcoordinate
    -25.62,                   !- Vertex 4 Xcoordinate
    24.437,                   !- Vertex 4 Ycoordinate
    10.29;                    !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    shade2-3,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -42.938,                  !- Vertex 1 Xcoordinate
    24.437,                   !- Vertex 1 Ycoordinate
    10.29,                    !- Vertex 1 Zcoordinate
    -42.938,                  !- Vertex 2 Xcoordinate
    -42.621,                  !- Vertex 2 Ycoordinate
    10.29,                    !- Vertex 2 Zcoordinate
    -25.62,                   !- Vertex 3 Xcoordinate
    -42.621,                  !- Vertex 3 Ycoordinate
    10.29,                    !- Vertex 3 Zcoordinate
    -25.62,                   !- Vertex 4 Xcoordinate
    24.437,                   !- Vertex 4 Ycoordinate
    10.29;                    !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    shade2-4,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -42.938,                  !- Vertex 1 Xcoordinate
    24.437,                   !- Vertex 1 Ycoordinate
    10.29,                    !- Vertex 1 Zcoordinate
    -42.938,                  !- Vertex 2 Xcoordinate
    24.437,                   !- Vertex 2 Ycoordinate
    0.05,                     !- Vertex 2 Zcoordinate
    -42.938,                  !- Vertex 3 Xcoordinate
    -42.621,                  !- Vertex 3 Ycoordinate
    0.05,                     !- Vertex 3 Zcoordinate
    -42.938,                  !- Vertex 4 Xcoordinate
    -42.621,                  !- Vertex 4 Ycoordinate
    10.29;                    !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    shade2-5,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -53.346,                  !- Vertex 1 Xcoordinate
    -42.64,                   !- Vertex 1 Ycoordinate
    0.05,                     !- Vertex 1 Zcoordinate
    -53.346,                  !- Vertex 2 Xcoordinate
    -42.64,                   !- Vertex 2 Ycoordinate
    -5.95,                    !- Vertex 2 Zcoordinate
    -6.016,                   !- Vertex 3 Xcoordinate
    -42.64,                   !- Vertex 3 Ycoordinate
    -5.95,                    !- Vertex 3 Zcoordinate
    -6.016,                   !- Vertex 4 Xcoordinate
    -42.64,                   !- Vertex 4 Ycoordinate
    0.05;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    shade2-6,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -53.346,                  !- Vertex 1 Xcoordinate
    35.837,                   !- Vertex 1 Ycoordinate
    0.05,                     !- Vertex 1 Zcoordinate
    -53.346,                  !- Vertex 2 Xcoordinate
    35.837,                   !- Vertex 2 Ycoordinate
    -5.95,                    !- Vertex 2 Zcoordinate
    -53.346,                  !- Vertex 3 Xcoordinate
    -42.64,                   !- Vertex 3 Ycoordinate
    -5.95,                    !- Vertex 3 Zcoordinate
    -53.346,                  !- Vertex 4 Xcoordinate
    -42.64,                   !- Vertex 4 Ycoordinate
    0.05;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    shade2-7,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -6.016,                   !- Vertex 1 Xcoordinate
    -42.64,                   !- Vertex 1 Ycoordinate
    0.05,                     !- Vertex 1 Zcoordinate
    -6.016,                   !- Vertex 2 Xcoordinate
    -42.64,                   !- Vertex 2 Ycoordinate
    -5.95,                    !- Vertex 2 Zcoordinate
    -6.016,                   !- Vertex 3 Xcoordinate
    35.837,                   !- Vertex 3 Ycoordinate
    -5.95,                    !- Vertex 3 Zcoordinate
    -6.016,                   !- Vertex 4 Xcoordinate
    35.837,                   !- Vertex 4 Ycoordinate
    0.05;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    shade2-8,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -6.016,                   !- Vertex 1 Xcoordinate
    35.837,                   !- Vertex 1 Ycoordinate
    0.05,                     !- Vertex 1 Zcoordinate
    -6.016,                   !- Vertex 2 Xcoordinate
    35.837,                   !- Vertex 2 Ycoordinate
    -5.95,                    !- Vertex 2 Zcoordinate
    -53.346,                  !- Vertex 3 Xcoordinate
    35.837,                   !- Vertex 3 Ycoordinate
    -5.95,                    !- Vertex 3 Zcoordinate
    -53.346,                  !- Vertex 4 Xcoordinate
    35.837,                   !- Vertex 4 Ycoordinate
    0.05;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    shade2-9,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -25.62,                   !- Vertex 1 Xcoordinate
    24.437,                   !- Vertex 1 Ycoordinate
    10.29,                    !- Vertex 1 Zcoordinate
    -25.62,                   !- Vertex 2 Xcoordinate
    24.437,                   !- Vertex 2 Ycoordinate
    0.05,                     !- Vertex 2 Zcoordinate
    -42.938,                  !- Vertex 3 Xcoordinate
    24.437,                   !- Vertex 3 Ycoordinate
    0.05,                     !- Vertex 3 Zcoordinate
    -42.938,                  !- Vertex 4 Xcoordinate
    24.437,                   !- Vertex 4 Ycoordinate
    10.29;                    !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    shade2-10,                !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -53.346,                  !- Vertex 1 Xcoordinate
    35.837,                   !- Vertex 1 Ycoordinate
    -5.95,                    !- Vertex 1 Zcoordinate
    -53.346,                  !- Vertex 2 Xcoordinate
    -42.64,                   !- Vertex 2 Ycoordinate
    -5.95,                    !- Vertex 2 Zcoordinate
    -6.016,                   !- Vertex 3 Xcoordinate
    -42.64,                   !- Vertex 3 Ycoordinate
    -5.95,                    !- Vertex 3 Zcoordinate
    -6.016,                   !- Vertex 4 Xcoordinate
    35.837,                   !- Vertex 4 Ycoordinate
    -5.95;                    !- Vertex 4 Zcoordinate

People,
    Generic Office People..zone14,    !- Name
    zone14,                   !- Zone or ZoneList or Space or SpaceList Name
    OccSch_Unoccupied,        !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0,                        !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Seated Adult Activity;    !- Activity Level Schedule Name

People,
    Generic Office People..zone04,    !- Name
    zone04,                   !- Zone or ZoneList or Space or SpaceList Name
    OccSch_Unoccupied,        !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0,                        !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Seated Adult Activity;    !- Activity Level Schedule Name

People,
    Generic Office People..zone10,    !- Name
    zone10,                   !- Zone or ZoneList or Space or SpaceList Name
    OccSch_Unoccupied,        !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0,                        !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Seated Adult Activity;    !- Activity Level Schedule Name

People,
    Generic Office People..zone12-0,    !- Name
    zone12-0,                 !- Zone or ZoneList or Space or SpaceList Name
    OccSch_Unoccupied,        !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0,                        !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Seated Adult Activity;    !- Activity Level Schedule Name

People,
    Generic Office People..zone12-1,    !- Name
    zone12-1,                 !- Zone or ZoneList or Space or SpaceList Name
    OccSch_Unoccupied,        !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0,                        !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Seated Adult Activity;    !- Activity Level Schedule Name

People,
    Generic Office People..zone12-2,    !- Name
    zone12-2,                 !- Zone or ZoneList or Space or SpaceList Name
    OccSch_Unoccupied,        !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0,                        !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Seated Adult Activity;    !- Activity Level Schedule Name

People,
    Generic Office People..zone15,    !- Name
    zone15,                   !- Zone or ZoneList or Space or SpaceList Name
    OccSch_B0.1,              !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.6,                      !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Seated Adult Activity;    !- Activity Level Schedule Name

People,
    Generic Office People..zone27,    !- Name
    zone27,                   !- Zone or ZoneList or Space or SpaceList Name
    OccSch_B0.7,              !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.6,                      !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Seated Adult Activity;    !- Activity Level Schedule Name

People,
    Generic Office People..zone28,    !- Name
    zone28,                   !- Zone or ZoneList or Space or SpaceList Name
    OccSch_B0.6,              !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.6,                      !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Seated Adult Activity;    !- Activity Level Schedule Name

People,
    Generic Office People..zone29,    !- Name
    zone29,                   !- Zone or ZoneList or Space or SpaceList Name
    OccSch_Unoccupied,        !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0,                        !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Seated Adult Activity;    !- Activity Level Schedule Name

People,
    Generic Office People..zone30,    !- Name
    zone30,                   !- Zone or ZoneList or Space or SpaceList Name
    OccSch_Unoccupied,        !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.6,                      !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Seated Adult Activity;    !- Activity Level Schedule Name

People,
    Generic Office People..zone31,    !- Name
    zone31,                   !- Zone or ZoneList or Space or SpaceList Name
    OccSch_B0.5,              !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.6,                      !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Seated Adult Activity;    !- Activity Level Schedule Name

People,
    Generic Office People..zone32,    !- Name
    zone32,                   !- Zone or ZoneList or Space or SpaceList Name
    OccSch_B1.3,              !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.6,                      !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Seated Adult Activity;    !- Activity Level Schedule Name

People,
    Generic Office People..zone33,    !- Name
    zone33,                   !- Zone or ZoneList or Space or SpaceList Name
    OccSch_B0.4,              !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.6,                      !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Seated Adult Activity;    !- Activity Level Schedule Name

People,
    Generic Office People..zone34,    !- Name
    zone34,                   !- Zone or ZoneList or Space or SpaceList Name
    OccSch_B0.3,              !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.6,                      !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Seated Adult Activity;    !- Activity Level Schedule Name

People,
    Generic Office People..zone13,    !- Name
    zone13,                   !- Zone or ZoneList or Space or SpaceList Name
    OccSch_Unoccupied,        !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0,                        !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Seated Adult Activity;    !- Activity Level Schedule Name

People,
    Generic Office People..zone35,    !- Name
    zone35,                   !- Zone or ZoneList or Space or SpaceList Name
    OccSch_B0.2,              !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.6,                      !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Seated Adult Activity;    !- Activity Level Schedule Name

People,
    Generic Office People..zone36,    !- Name
    zone36,                   !- Zone or ZoneList or Space or SpaceList Name
    OccSch_Unoccupied,        !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.3,                      !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Seated Adult Activity;    !- Activity Level Schedule Name

People,
    Generic Office People..zone02,    !- Name
    zone02,                   !- Zone or ZoneList or Space or SpaceList Name
    OccSch_Unoccupied,        !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0,                        !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Seated Adult Activity;    !- Activity Level Schedule Name

People,
    Generic Office People..zone37,    !- Name
    zone37,                   !- Zone or ZoneList or Space or SpaceList Name
    OccSch_Unoccupied,        !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.3,                      !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Seated Adult Activity;    !- Activity Level Schedule Name

People,
    Generic Office People..zone38,    !- Name
    zone38,                   !- Zone or ZoneList or Space or SpaceList Name
    OccSch_Unoccupied,        !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.3,                      !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Seated Adult Activity;    !- Activity Level Schedule Name

People,
    Generic Office People..zone39,    !- Name
    zone39,                   !- Zone or ZoneList or Space or SpaceList Name
    OccSch_Unoccupied,        !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.3,                      !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Seated Adult Activity;    !- Activity Level Schedule Name

People,
    Generic Office People..zone40,    !- Name
    zone40,                   !- Zone or ZoneList or Space or SpaceList Name
    OccSch_Unoccupied,        !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.3,                      !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Seated Adult Activity;    !- Activity Level Schedule Name

People,
    Generic Office People..zone41,    !- Name
    zone41,                   !- Zone or ZoneList or Space or SpaceList Name
    OccSch_Unoccupied,        !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.3,                      !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Seated Adult Activity;    !- Activity Level Schedule Name

People,
    Generic Office People..zone42,    !- Name
    zone42,                   !- Zone or ZoneList or Space or SpaceList Name
    OccSch_Unoccupied,        !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.3,                      !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Seated Adult Activity;    !- Activity Level Schedule Name

People,
    Generic Office People..zone01,    !- Name
    zone01,                   !- Zone or ZoneList or Space or SpaceList Name
    OccSch_Unoccupied,        !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0,                        !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Seated Adult Activity;    !- Activity Level Schedule Name

People,
    Generic Office People..zone00,    !- Name
    zone00,                   !- Zone or ZoneList or Space or SpaceList Name
    OccSch_Unoccupied,        !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0,                        !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Seated Adult Activity;    !- Activity Level Schedule Name

People,
    Generic Office People..zone43,    !- Name
    zone43,                   !- Zone or ZoneList or Space or SpaceList Name
    OccSch_Unoccupied,        !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.3,                      !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Seated Adult Activity;    !- Activity Level Schedule Name

People,
    Generic Office People..zone44,    !- Name
    zone44,                   !- Zone or ZoneList or Space or SpaceList Name
    OccSch_Unoccupied,        !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.3,                      !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Seated Adult Activity;    !- Activity Level Schedule Name

People,
    Generic Office People..zone45,    !- Name
    zone45,                   !- Zone or ZoneList or Space or SpaceList Name
    OccSch_B1.5,              !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.6,                      !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Seated Adult Activity;    !- Activity Level Schedule Name

People,
    Generic Office People..zone46,    !- Name
    zone46,                   !- Zone or ZoneList or Space or SpaceList Name
    OccSch_B1.4,              !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.6,                      !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Seated Adult Activity;    !- Activity Level Schedule Name

People,
    Generic Office People..zone09,    !- Name
    zone09,                   !- Zone or ZoneList or Space or SpaceList Name
    OccSch_Unoccupied,        !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.6,                      !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Seated Adult Activity;    !- Activity Level Schedule Name

People,
    Generic Office People..zone11,    !- Name
    zone11,                   !- Zone or ZoneList or Space or SpaceList Name
    OccSch_Unoccupied,        !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.12,                     !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Seated Adult Activity;    !- Activity Level Schedule Name

People,
    Generic Office People..zone47,    !- Name
    zone47,                   !- Zone or ZoneList or Space or SpaceList Name
    OccSch_B1.2,              !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.6,                      !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Seated Adult Activity;    !- Activity Level Schedule Name

People,
    Generic Office People..zone08,    !- Name
    zone08,                   !- Zone or ZoneList or Space or SpaceList Name
    OccSch_Unoccupied,        !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0,                        !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Seated Adult Activity;    !- Activity Level Schedule Name

People,
    Generic Office People..zone48,    !- Name
    zone48,                   !- Zone or ZoneList or Space or SpaceList Name
    OccSch_B1.1,              !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.6,                      !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Seated Adult Activity;    !- Activity Level Schedule Name

People,
    Generic Office People..zone05,    !- Name
    zone05,                   !- Zone or ZoneList or Space or SpaceList Name
    OccSch_Unoccupied,        !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0,                        !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Seated Adult Activity;    !- Activity Level Schedule Name

People,
    Generic Office People..zone07,    !- Name
    zone07,                   !- Zone or ZoneList or Space or SpaceList Name
    OccSch_Unoccupied,        !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0,                        !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Seated Adult Activity;    !- Activity Level Schedule Name

People,
    Generic Office People..zone49,    !- Name
    zone49,                   !- Zone or ZoneList or Space or SpaceList Name
    OccSch_Unoccupied,        !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.3,                      !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Seated Adult Activity;    !- Activity Level Schedule Name

People,
    Generic Office People..zone50,    !- Name
    zone50,                   !- Zone or ZoneList or Space or SpaceList Name
    OccSch_Unoccupied,        !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.3,                      !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Seated Adult Activity;    !- Activity Level Schedule Name

People,
    Generic Office People..zone16,    !- Name
    zone16,                   !- Zone or ZoneList or Space or SpaceList Name
    OccSch_Unoccupied,        !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.3,                      !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Seated Adult Activity;    !- Activity Level Schedule Name

People,
    Generic Office People..zone17,    !- Name
    zone17,                   !- Zone or ZoneList or Space or SpaceList Name
    OccSch_Unoccupied,        !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.3,                      !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Seated Adult Activity;    !- Activity Level Schedule Name

People,
    Generic Office People..zone18,    !- Name
    zone18,                   !- Zone or ZoneList or Space or SpaceList Name
    OccSch_Unoccupied,        !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.3,                      !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Seated Adult Activity;    !- Activity Level Schedule Name

People,
    Generic Office People..zone19,    !- Name
    zone19,                   !- Zone or ZoneList or Space or SpaceList Name
    OccSch_Unoccupied,        !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.3,                      !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Seated Adult Activity;    !- Activity Level Schedule Name

People,
    Generic Office People..zone20,    !- Name
    zone20,                   !- Zone or ZoneList or Space or SpaceList Name
    OccSch_Unoccupied,        !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.3,                      !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Seated Adult Activity;    !- Activity Level Schedule Name

People,
    Generic Office People..zone21,    !- Name
    zone21,                   !- Zone or ZoneList or Space or SpaceList Name
    OccSch_B2.3,              !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.6,                      !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Seated Adult Activity;    !- Activity Level Schedule Name

People,
    Generic Office People..zone22,    !- Name
    zone22,                   !- Zone or ZoneList or Space or SpaceList Name
    OccSch_B2.4,              !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.6,                      !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Seated Adult Activity;    !- Activity Level Schedule Name

People,
    Generic Office People..zone03,    !- Name
    zone03,                   !- Zone or ZoneList or Space or SpaceList Name
    OccSch_Unoccupied,        !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0,                        !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Seated Adult Activity;    !- Activity Level Schedule Name

People,
    Generic Office People..debugZone0,    !- Name
    debugZone0,               !- Zone or ZoneList or Space or SpaceList Name
    OccSch_Unoccupied,        !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0,                        !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Seated Adult Activity;    !- Activity Level Schedule Name

People,
    Generic Office People..debugZone1,    !- Name
    debugZone1,               !- Zone or ZoneList or Space or SpaceList Name
    OccSch_Unoccupied,        !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0,                        !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Seated Adult Activity;    !- Activity Level Schedule Name

People,
    Generic Office People..debugZone2,    !- Name
    debugZone2,               !- Zone or ZoneList or Space or SpaceList Name
    OccSch_Unoccupied,        !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0,                        !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Seated Adult Activity;    !- Activity Level Schedule Name

People,
    Generic Office People..debugZone3,    !- Name
    debugZone3,               !- Zone or ZoneList or Space or SpaceList Name
    OccSch_Unoccupied,        !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0,                        !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Seated Adult Activity;    !- Activity Level Schedule Name

People,
    Generic Office People..debugZone4,    !- Name
    debugZone4,               !- Zone or ZoneList or Space or SpaceList Name
    OccSch_Unoccupied,        !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.3,                      !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Seated Adult Activity;    !- Activity Level Schedule Name

People,
    Generic Office People..debugZone5,    !- Name
    debugZone5,               !- Zone or ZoneList or Space or SpaceList Name
    OccSch_Unoccupied,        !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.3,                      !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Seated Adult Activity;    !- Activity Level Schedule Name

People,
    Generic Office People..debugZone6,    !- Name
    debugZone6,               !- Zone or ZoneList or Space or SpaceList Name
    OccSch_Unoccupied,        !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.3,                      !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Seated Adult Activity;    !- Activity Level Schedule Name

People,
    Generic Office People..debugZone7,    !- Name
    debugZone7,               !- Zone or ZoneList or Space or SpaceList Name
    OccSch_Unoccupied,        !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.3,                      !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Seated Adult Activity;    !- Activity Level Schedule Name

People,
    Generic Office People..debugZone8,    !- Name
    debugZone8,               !- Zone or ZoneList or Space or SpaceList Name
    OccSch_Unoccupied,        !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.3,                      !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Seated Adult Activity;    !- Activity Level Schedule Name

People,
    Generic Office People..debugZone9,    !- Name
    debugZone9,               !- Zone or ZoneList or Space or SpaceList Name
    OccSch_Unoccupied,        !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.3,                      !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Seated Adult Activity;    !- Activity Level Schedule Name

People,
    Generic Office People..debugZone10,    !- Name
    debugZone10,              !- Zone or ZoneList or Space or SpaceList Name
    OccSch_Unoccupied,        !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.3,                      !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Seated Adult Activity;    !- Activity Level Schedule Name

People,
    Generic Office People..zone23,    !- Name
    zone23,                   !- Zone or ZoneList or Space or SpaceList Name
    OccSch_B2.6,              !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.6,                      !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Seated Adult Activity;    !- Activity Level Schedule Name

People,
    Generic Office People..zone24,    !- Name
    zone24,                   !- Zone or ZoneList or Space or SpaceList Name
    OccSch_B2.5,              !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.6,                      !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Seated Adult Activity;    !- Activity Level Schedule Name

People,
    Generic Office People..zone25,    !- Name
    zone25,                   !- Zone or ZoneList or Space or SpaceList Name
    OccSch_B2.2,              !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.6,                      !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Seated Adult Activity;    !- Activity Level Schedule Name

People,
    Generic Office People..zone06,    !- Name
    zone06,                   !- Zone or ZoneList or Space or SpaceList Name
    OccSch_Unoccupied,        !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0,                        !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Seated Adult Activity;    !- Activity Level Schedule Name

People,
    Generic Office People..zone26,    !- Name
    zone26,                   !- Zone or ZoneList or Space or SpaceList Name
    OccSch_B0.1,              !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.6,                      !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Seated Adult Activity;    !- Activity Level Schedule Name

People,
    Generic Office People..debugZone11,    !- Name
    debugZone11,              !- Zone or ZoneList or Space or SpaceList Name
    OccSch_Unoccupied,        !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0,                        !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Seated Adult Activity;    !- Activity Level Schedule Name

Lights,
    Generic Office Lighting..zone14,    !- Name
    zone14,                   !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,                !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    300,                      !- Lighting Level
    5.9999999999999964,       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    ;                         !- Fraction Replaceable

Lights,
    Generic Office Lighting..zone04,    !- Name
    zone04,                   !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,                !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    300,                      !- Lighting Level
    6,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    ;                         !- Fraction Replaceable

Lights,
    Generic Office Lighting..zone10,    !- Name
    zone10,                   !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,                !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    300,                      !- Lighting Level
    6.000000000000001,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    ;                         !- Fraction Replaceable

Lights,
    Generic Office Lighting..zone12-0,    !- Name
    zone12-0,                 !- Zone or ZoneList or Space or SpaceList Name
    LghSch_Costant,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    300,                      !- Lighting Level
    6,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    ;                         !- Fraction Replaceable

Lights,
    Generic Office Lighting..zone12-1,    !- Name
    zone12-1,                 !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,                !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    300,                      !- Lighting Level
    6,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    ;                         !- Fraction Replaceable

Lights,
    Generic Office Lighting..zone12-2,    !- Name
    zone12-2,                 !- Zone or ZoneList or Space or SpaceList Name
    LghSch_Costant,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    300,                      !- Lighting Level
    6,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    ;                         !- Fraction Replaceable

Lights,
    Generic Office Lighting..zone15,    !- Name
    zone15,                   !- Zone or ZoneList or Space or SpaceList Name
    LghSch_Costant,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    300,                      !- Lighting Level
    6,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    ;                         !- Fraction Replaceable

Lights,
    Generic Office Lighting..zone27,    !- Name
    zone27,                   !- Zone or ZoneList or Space or SpaceList Name
    LghSch_Costant,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    300,                      !- Lighting Level
    5.999999999999999,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    ;                         !- Fraction Replaceable

Lights,
    Generic Office Lighting..zone28,    !- Name
    zone28,                   !- Zone or ZoneList or Space or SpaceList Name
    LghSch_Costant,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    300,                      !- Lighting Level
    6,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    ;                         !- Fraction Replaceable

Lights,
    Generic Office Lighting..zone29,    !- Name
    zone29,                   !- Zone or ZoneList or Space or SpaceList Name
    LghSch_Costant,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    300,                      !- Lighting Level
    6,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    ;                         !- Fraction Replaceable

Lights,
    Generic Office Lighting..zone30,    !- Name
    zone30,                   !- Zone or ZoneList or Space or SpaceList Name
    LghSch_Costant,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    300,                      !- Lighting Level
    6,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    ;                         !- Fraction Replaceable

Lights,
    Generic Office Lighting..zone31,    !- Name
    zone31,                   !- Zone or ZoneList or Space or SpaceList Name
    LghSch_Costant,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    300,                      !- Lighting Level
    6,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    ;                         !- Fraction Replaceable

Lights,
    Generic Office Lighting..zone32,    !- Name
    zone32,                   !- Zone or ZoneList or Space or SpaceList Name
    LghSch_Costant,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    300,                      !- Lighting Level
    6,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    ;                         !- Fraction Replaceable

Lights,
    Generic Office Lighting..zone33,    !- Name
    zone33,                   !- Zone or ZoneList or Space or SpaceList Name
    LghSch_Costant,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    300,                      !- Lighting Level
    6,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    ;                         !- Fraction Replaceable

Lights,
    Generic Office Lighting..zone34,    !- Name
    zone34,                   !- Zone or ZoneList or Space or SpaceList Name
    LghSch_Costant,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    300,                      !- Lighting Level
    6,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    ;                         !- Fraction Replaceable

Lights,
    Generic Office Lighting..zone13,    !- Name
    zone13,                   !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,                !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    300,                      !- Lighting Level
    5.999999999999999,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    ;                         !- Fraction Replaceable

Lights,
    Generic Office Lighting..zone35,    !- Name
    zone35,                   !- Zone or ZoneList or Space or SpaceList Name
    LghSch_Costant,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    300,                      !- Lighting Level
    6,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    ;                         !- Fraction Replaceable

Lights,
    Generic Office Lighting..zone36,    !- Name
    zone36,                   !- Zone or ZoneList or Space or SpaceList Name
    LghSch_Costant,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    300,                      !- Lighting Level
    6,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    ;                         !- Fraction Replaceable

Lights,
    Generic Office Lighting..zone02,    !- Name
    zone02,                   !- Zone or ZoneList or Space or SpaceList Name
    LghSch_Costant,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    300,                      !- Lighting Level
    6,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    ;                         !- Fraction Replaceable

Lights,
    Generic Office Lighting..zone37,    !- Name
    zone37,                   !- Zone or ZoneList or Space or SpaceList Name
    LghSch_Costant,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    300,                      !- Lighting Level
    6,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    ;                         !- Fraction Replaceable

Lights,
    Generic Office Lighting..zone38,    !- Name
    zone38,                   !- Zone or ZoneList or Space or SpaceList Name
    LghSch_Costant,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    300,                      !- Lighting Level
    6,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    ;                         !- Fraction Replaceable

Lights,
    Generic Office Lighting..zone39,    !- Name
    zone39,                   !- Zone or ZoneList or Space or SpaceList Name
    LghSch_Costant,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    300,                      !- Lighting Level
    6,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    ;                         !- Fraction Replaceable

Lights,
    Generic Office Lighting..zone40,    !- Name
    zone40,                   !- Zone or ZoneList or Space or SpaceList Name
    LghSch_Costant,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    300,                      !- Lighting Level
    6,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    ;                         !- Fraction Replaceable

Lights,
    Generic Office Lighting..zone41,    !- Name
    zone41,                   !- Zone or ZoneList or Space or SpaceList Name
    LghSch_Costant,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    300,                      !- Lighting Level
    6,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    ;                         !- Fraction Replaceable

Lights,
    Generic Office Lighting..zone42,    !- Name
    zone42,                   !- Zone or ZoneList or Space or SpaceList Name
    LghSch_Costant,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    300,                      !- Lighting Level
    6,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    ;                         !- Fraction Replaceable

Lights,
    Generic Office Lighting..zone01,    !- Name
    zone01,                   !- Zone or ZoneList or Space or SpaceList Name
    LghSch_Costant,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    300,                      !- Lighting Level
    6,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    ;                         !- Fraction Replaceable

Lights,
    Generic Office Lighting..zone00,    !- Name
    zone00,                   !- Zone or ZoneList or Space or SpaceList Name
    LghSch_Unoccupied,        !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    300,                      !- Lighting Level
    0,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    ;                         !- Fraction Replaceable

Lights,
    Generic Office Lighting..zone43,    !- Name
    zone43,                   !- Zone or ZoneList or Space or SpaceList Name
    LghSch_Costant,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    300,                      !- Lighting Level
    6,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    ;                         !- Fraction Replaceable

Lights,
    Generic Office Lighting..zone44,    !- Name
    zone44,                   !- Zone or ZoneList or Space or SpaceList Name
    LghSch_Costant,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    300,                      !- Lighting Level
    6.000000000000001,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    ;                         !- Fraction Replaceable

Lights,
    Generic Office Lighting..zone45,    !- Name
    zone45,                   !- Zone or ZoneList or Space or SpaceList Name
    LghSch_Costant,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    300,                      !- Lighting Level
    6,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    ;                         !- Fraction Replaceable

Lights,
    Generic Office Lighting..zone46,    !- Name
    zone46,                   !- Zone or ZoneList or Space or SpaceList Name
    LghSch_Costant,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    300,                      !- Lighting Level
    6,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    ;                         !- Fraction Replaceable

Lights,
    Generic Office Lighting..zone09,    !- Name
    zone09,                   !- Zone or ZoneList or Space or SpaceList Name
    LghSch_Costant,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    300,                      !- Lighting Level
    6,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    ;                         !- Fraction Replaceable

Lights,
    Generic Office Lighting..zone11,    !- Name
    zone11,                   !- Zone or ZoneList or Space or SpaceList Name
    LghSch_Costant,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    300,                      !- Lighting Level
    7.000000000000001,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    ;                         !- Fraction Replaceable

Lights,
    Generic Office Lighting..zone47,    !- Name
    zone47,                   !- Zone or ZoneList or Space or SpaceList Name
    LghSch_Costant,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    300,                      !- Lighting Level
    6,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    ;                         !- Fraction Replaceable

Lights,
    Generic Office Lighting..zone08,    !- Name
    zone08,                   !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,                !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    300,                      !- Lighting Level
    5.999999999999999,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    ;                         !- Fraction Replaceable

Lights,
    Generic Office Lighting..zone48,    !- Name
    zone48,                   !- Zone or ZoneList or Space or SpaceList Name
    LghSch_Costant,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    300,                      !- Lighting Level
    6,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    ;                         !- Fraction Replaceable

Lights,
    Generic Office Lighting..zone05,    !- Name
    zone05,                   !- Zone or ZoneList or Space or SpaceList Name
    LghSch_Costant,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    300,                      !- Lighting Level
    6,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    ;                         !- Fraction Replaceable

Lights,
    Generic Office Lighting..zone07,    !- Name
    zone07,                   !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,                !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    300,                      !- Lighting Level
    6,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    ;                         !- Fraction Replaceable

Lights,
    Generic Office Lighting..zone49,    !- Name
    zone49,                   !- Zone or ZoneList or Space or SpaceList Name
    LghSch_Costant,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    300,                      !- Lighting Level
    5.999999999999999,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    ;                         !- Fraction Replaceable

Lights,
    Generic Office Lighting..zone50,    !- Name
    zone50,                   !- Zone or ZoneList or Space or SpaceList Name
    LghSch_Costant,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    300,                      !- Lighting Level
    6,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    ;                         !- Fraction Replaceable

Lights,
    Generic Office Lighting..zone16,    !- Name
    zone16,                   !- Zone or ZoneList or Space or SpaceList Name
    LghSch_Costant,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    300,                      !- Lighting Level
    5.999999999999999,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    ;                         !- Fraction Replaceable

Lights,
    Generic Office Lighting..zone17,    !- Name
    zone17,                   !- Zone or ZoneList or Space or SpaceList Name
    LghSch_Costant,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    300,                      !- Lighting Level
    6,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    ;                         !- Fraction Replaceable

Lights,
    Generic Office Lighting..zone18,    !- Name
    zone18,                   !- Zone or ZoneList or Space or SpaceList Name
    LghSch_Costant,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    300,                      !- Lighting Level
    6,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    ;                         !- Fraction Replaceable

Lights,
    Generic Office Lighting..zone19,    !- Name
    zone19,                   !- Zone or ZoneList or Space or SpaceList Name
    LghSch_Costant,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    300,                      !- Lighting Level
    6,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    ;                         !- Fraction Replaceable

Lights,
    Generic Office Lighting..zone20,    !- Name
    zone20,                   !- Zone or ZoneList or Space or SpaceList Name
    LghSch_Costant,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    300,                      !- Lighting Level
    6,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    ;                         !- Fraction Replaceable

Lights,
    Generic Office Lighting..zone21,    !- Name
    zone21,                   !- Zone or ZoneList or Space or SpaceList Name
    LghSch_Costant,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    300,                      !- Lighting Level
    6,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    ;                         !- Fraction Replaceable

Lights,
    Generic Office Lighting..zone22,    !- Name
    zone22,                   !- Zone or ZoneList or Space or SpaceList Name
    LghSch_Costant,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    300,                      !- Lighting Level
    6,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    ;                         !- Fraction Replaceable

Lights,
    Generic Office Lighting..zone03,    !- Name
    zone03,                   !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,                !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    300,                      !- Lighting Level
    6,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    ;                         !- Fraction Replaceable

Lights,
    Generic Office Lighting..debugZone0,    !- Name
    debugZone0,               !- Zone or ZoneList or Space or SpaceList Name
    LghSch_Costant,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    300,                      !- Lighting Level
    5.999999999999999,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    ;                         !- Fraction Replaceable

Lights,
    Generic Office Lighting..debugZone1,    !- Name
    debugZone1,               !- Zone or ZoneList or Space or SpaceList Name
    LghSch_Costant,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    300,                      !- Lighting Level
    6,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    ;                         !- Fraction Replaceable

Lights,
    Generic Office Lighting..debugZone2,    !- Name
    debugZone2,               !- Zone or ZoneList or Space or SpaceList Name
    LghSch_Costant,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    300,                      !- Lighting Level
    6,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    ;                         !- Fraction Replaceable

Lights,
    Generic Office Lighting..debugZone3,    !- Name
    debugZone3,               !- Zone or ZoneList or Space or SpaceList Name
    LghSch_Costant,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    300,                      !- Lighting Level
    6,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    ;                         !- Fraction Replaceable

Lights,
    Generic Office Lighting..debugZone4,    !- Name
    debugZone4,               !- Zone or ZoneList or Space or SpaceList Name
    LghSch_Costant,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    300,                      !- Lighting Level
    6,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    ;                         !- Fraction Replaceable

Lights,
    Generic Office Lighting..debugZone5,    !- Name
    debugZone5,               !- Zone or ZoneList or Space or SpaceList Name
    LghSch_Costant,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    300,                      !- Lighting Level
    5.999999999999999,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    ;                         !- Fraction Replaceable

Lights,
    Generic Office Lighting..debugZone6,    !- Name
    debugZone6,               !- Zone or ZoneList or Space or SpaceList Name
    LghSch_Costant,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    300,                      !- Lighting Level
    6,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    ;                         !- Fraction Replaceable

Lights,
    Generic Office Lighting..debugZone7,    !- Name
    debugZone7,               !- Zone or ZoneList or Space or SpaceList Name
    LghSch_Costant,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    300,                      !- Lighting Level
    6,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    ;                         !- Fraction Replaceable

Lights,
    Generic Office Lighting..debugZone8,    !- Name
    debugZone8,               !- Zone or ZoneList or Space or SpaceList Name
    LghSch_Costant,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    300,                      !- Lighting Level
    6,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    ;                         !- Fraction Replaceable

Lights,
    Generic Office Lighting..debugZone9,    !- Name
    debugZone9,               !- Zone or ZoneList or Space or SpaceList Name
    LghSch_Costant,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    300,                      !- Lighting Level
    6,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    ;                         !- Fraction Replaceable

Lights,
    Generic Office Lighting..debugZone10,    !- Name
    debugZone10,              !- Zone or ZoneList or Space or SpaceList Name
    LghSch_Costant,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    300,                      !- Lighting Level
    6,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    ;                         !- Fraction Replaceable

Lights,
    Generic Office Lighting..zone23,    !- Name
    zone23,                   !- Zone or ZoneList or Space or SpaceList Name
    LghSch_Costant,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    300,                      !- Lighting Level
    5.999999999999999,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    ;                         !- Fraction Replaceable

Lights,
    Generic Office Lighting..zone24,    !- Name
    zone24,                   !- Zone or ZoneList or Space or SpaceList Name
    LghSch_Costant,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    300,                      !- Lighting Level
    6,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    ;                         !- Fraction Replaceable

Lights,
    Generic Office Lighting..zone25,    !- Name
    zone25,                   !- Zone or ZoneList or Space or SpaceList Name
    LghSch_Costant,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    300,                      !- Lighting Level
    6,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    ;                         !- Fraction Replaceable

Lights,
    Generic Office Lighting..zone06,    !- Name
    zone06,                   !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,                !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    300,                      !- Lighting Level
    5.999999999999999,        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    ;                         !- Fraction Replaceable

Lights,
    Generic Office Lighting..zone26,    !- Name
    zone26,                   !- Zone or ZoneList or Space or SpaceList Name
    LghSch_Costant,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    300,                      !- Lighting Level
    6,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    ;                         !- Fraction Replaceable

Lights,
    Generic Office Lighting..debugZone11,    !- Name
    debugZone11,              !- Zone or ZoneList or Space or SpaceList Name
    LghSch_Costant,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    300,                      !- Lighting Level
    6,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    ;                         !- Fraction Replaceable

ElectricEquipment,
    Generic Office Equipment..zone14,    !- Name
    zone14,                   !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,                !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    0,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0;                        !- Fraction Lost

ElectricEquipment,
    Generic Office Equipment..zone04,    !- Name
    zone04,                   !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,                !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    0,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0;                        !- Fraction Lost

ElectricEquipment,
    Generic Office Equipment..zone10,    !- Name
    zone10,                   !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,                !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    0,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0;                        !- Fraction Lost

ElectricEquipment,
    Generic Office Equipment..zone12-0,    !- Name
    zone12-0,                 !- Zone or ZoneList or Space or SpaceList Name
    EqpSch_Costant,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0;                        !- Fraction Lost

ElectricEquipment,
    Generic Office Equipment..zone12-1,    !- Name
    zone12-1,                 !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,                !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    0,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0;                        !- Fraction Lost

ElectricEquipment,
    Generic Office Equipment..zone12-2,    !- Name
    zone12-2,                 !- Zone or ZoneList or Space or SpaceList Name
    EqpSch_Costant,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0;                        !- Fraction Lost

ElectricEquipment,
    Generic Office Equipment..zone15,    !- Name
    zone15,                   !- Zone or ZoneList or Space or SpaceList Name
    EqpSch_Costant,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    5.4,                      !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0;                        !- Fraction Lost

ElectricEquipment,
    Generic Office Equipment..zone27,    !- Name
    zone27,                   !- Zone or ZoneList or Space or SpaceList Name
    EqpSch_Costant,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    5.4,                      !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0;                        !- Fraction Lost

ElectricEquipment,
    Generic Office Equipment..zone28,    !- Name
    zone28,                   !- Zone or ZoneList or Space or SpaceList Name
    EqpSch_Costant,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    5.4,                      !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0;                        !- Fraction Lost

ElectricEquipment,
    Generic Office Equipment..zone29,    !- Name
    zone29,                   !- Zone or ZoneList or Space or SpaceList Name
    EqpSch_Costant,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0;                        !- Fraction Lost

ElectricEquipment,
    Generic Office Equipment..zone30,    !- Name
    zone30,                   !- Zone or ZoneList or Space or SpaceList Name
    EqpSch_Costant,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0;                        !- Fraction Lost

ElectricEquipment,
    Generic Office Equipment..zone31,    !- Name
    zone31,                   !- Zone or ZoneList or Space or SpaceList Name
    EqpSch_Costant,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    5.4,                      !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0;                        !- Fraction Lost

ElectricEquipment,
    Generic Office Equipment..zone32,    !- Name
    zone32,                   !- Zone or ZoneList or Space or SpaceList Name
    EqpSch_Costant,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    5.4,                      !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0;                        !- Fraction Lost

ElectricEquipment,
    Generic Office Equipment..zone33,    !- Name
    zone33,                   !- Zone or ZoneList or Space or SpaceList Name
    EqpSch_Costant,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    5.4,                      !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0;                        !- Fraction Lost

ElectricEquipment,
    Generic Office Equipment..zone34,    !- Name
    zone34,                   !- Zone or ZoneList or Space or SpaceList Name
    EqpSch_Costant,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    5.4,                      !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0;                        !- Fraction Lost

ElectricEquipment,
    Generic Office Equipment..zone13,    !- Name
    zone13,                   !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,                !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    0,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0;                        !- Fraction Lost

ElectricEquipment,
    Generic Office Equipment..zone35,    !- Name
    zone35,                   !- Zone or ZoneList or Space or SpaceList Name
    EqpSch_Costant,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    5.4,                      !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0;                        !- Fraction Lost

ElectricEquipment,
    Generic Office Equipment..zone36,    !- Name
    zone36,                   !- Zone or ZoneList or Space or SpaceList Name
    EqpSch_Costant,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0;                        !- Fraction Lost

ElectricEquipment,
    Generic Office Equipment..zone02,    !- Name
    zone02,                   !- Zone or ZoneList or Space or SpaceList Name
    EqpSch_Costant,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0;                        !- Fraction Lost

ElectricEquipment,
    Generic Office Equipment..zone37,    !- Name
    zone37,                   !- Zone or ZoneList or Space or SpaceList Name
    EqpSch_Costant,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0;                        !- Fraction Lost

ElectricEquipment,
    Generic Office Equipment..zone38,    !- Name
    zone38,                   !- Zone or ZoneList or Space or SpaceList Name
    EqpSch_Costant,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0;                        !- Fraction Lost

ElectricEquipment,
    Generic Office Equipment..zone39,    !- Name
    zone39,                   !- Zone or ZoneList or Space or SpaceList Name
    EqpSch_Costant,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0;                        !- Fraction Lost

ElectricEquipment,
    Generic Office Equipment..zone40,    !- Name
    zone40,                   !- Zone or ZoneList or Space or SpaceList Name
    EqpSch_Costant,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0;                        !- Fraction Lost

ElectricEquipment,
    Generic Office Equipment..zone41,    !- Name
    zone41,                   !- Zone or ZoneList or Space or SpaceList Name
    EqpSch_Costant,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0;                        !- Fraction Lost

ElectricEquipment,
    Generic Office Equipment..zone42,    !- Name
    zone42,                   !- Zone or ZoneList or Space or SpaceList Name
    EqpSch_Costant,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0;                        !- Fraction Lost

ElectricEquipment,
    Generic Office Equipment..zone01,    !- Name
    zone01,                   !- Zone or ZoneList or Space or SpaceList Name
    EqpSch_Costant,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0;                        !- Fraction Lost

ElectricEquipment,
    Generic Office Equipment..zone00,    !- Name
    zone00,                   !- Zone or ZoneList or Space or SpaceList Name
    EqpSch_Unoccupied,        !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    0,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0;                        !- Fraction Lost

ElectricEquipment,
    Generic Office Equipment..zone43,    !- Name
    zone43,                   !- Zone or ZoneList or Space or SpaceList Name
    EqpSch_Costant,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0;                        !- Fraction Lost

ElectricEquipment,
    Generic Office Equipment..zone44,    !- Name
    zone44,                   !- Zone or ZoneList or Space or SpaceList Name
    EqpSch_Costant,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0;                        !- Fraction Lost

ElectricEquipment,
    Generic Office Equipment..zone45,    !- Name
    zone45,                   !- Zone or ZoneList or Space or SpaceList Name
    EqpSch_Costant,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    5.4,                      !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0;                        !- Fraction Lost

ElectricEquipment,
    Generic Office Equipment..zone46,    !- Name
    zone46,                   !- Zone or ZoneList or Space or SpaceList Name
    EqpSch_Costant,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    5.4,                      !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0;                        !- Fraction Lost

ElectricEquipment,
    Generic Office Equipment..zone09,    !- Name
    zone09,                   !- Zone or ZoneList or Space or SpaceList Name
    EqpSch_Costant,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0;                        !- Fraction Lost

ElectricEquipment,
    Generic Office Equipment..zone11,    !- Name
    zone11,                   !- Zone or ZoneList or Space or SpaceList Name
    EqpSch_Costant,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0;                        !- Fraction Lost

ElectricEquipment,
    Generic Office Equipment..zone47,    !- Name
    zone47,                   !- Zone or ZoneList or Space or SpaceList Name
    EqpSch_Costant,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    5.4,                      !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0;                        !- Fraction Lost

ElectricEquipment,
    Generic Office Equipment..zone08,    !- Name
    zone08,                   !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,                !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0;                        !- Fraction Lost

ElectricEquipment,
    Generic Office Equipment..zone48,    !- Name
    zone48,                   !- Zone or ZoneList or Space or SpaceList Name
    EqpSch_Costant,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    5.4,                      !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0;                        !- Fraction Lost

ElectricEquipment,
    Generic Office Equipment..zone05,    !- Name
    zone05,                   !- Zone or ZoneList or Space or SpaceList Name
    EqpSch_Costant,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0;                        !- Fraction Lost

ElectricEquipment,
    Generic Office Equipment..zone07,    !- Name
    zone07,                   !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,                !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0;                        !- Fraction Lost

ElectricEquipment,
    Generic Office Equipment..zone49,    !- Name
    zone49,                   !- Zone or ZoneList or Space or SpaceList Name
    EqpSch_Costant,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0;                        !- Fraction Lost

ElectricEquipment,
    Generic Office Equipment..zone50,    !- Name
    zone50,                   !- Zone or ZoneList or Space or SpaceList Name
    EqpSch_Costant,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0;                        !- Fraction Lost

ElectricEquipment,
    Generic Office Equipment..zone16,    !- Name
    zone16,                   !- Zone or ZoneList or Space or SpaceList Name
    EqpSch_Costant,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0;                        !- Fraction Lost

ElectricEquipment,
    Generic Office Equipment..zone17,    !- Name
    zone17,                   !- Zone or ZoneList or Space or SpaceList Name
    EqpSch_Costant,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0;                        !- Fraction Lost

ElectricEquipment,
    Generic Office Equipment..zone18,    !- Name
    zone18,                   !- Zone or ZoneList or Space or SpaceList Name
    EqpSch_Costant,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0;                        !- Fraction Lost

ElectricEquipment,
    Generic Office Equipment..zone19,    !- Name
    zone19,                   !- Zone or ZoneList or Space or SpaceList Name
    EqpSch_Costant,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0;                        !- Fraction Lost

ElectricEquipment,
    Generic Office Equipment..zone20,    !- Name
    zone20,                   !- Zone or ZoneList or Space or SpaceList Name
    EqpSch_Costant,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0;                        !- Fraction Lost

ElectricEquipment,
    Generic Office Equipment..zone21,    !- Name
    zone21,                   !- Zone or ZoneList or Space or SpaceList Name
    EqpSch_Costant,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    5.4,                      !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0;                        !- Fraction Lost

ElectricEquipment,
    Generic Office Equipment..zone22,    !- Name
    zone22,                   !- Zone or ZoneList or Space or SpaceList Name
    EqpSch_Costant,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    5.4,                      !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0;                        !- Fraction Lost

ElectricEquipment,
    Generic Office Equipment..zone03,    !- Name
    zone03,                   !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,                !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    0,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0;                        !- Fraction Lost

ElectricEquipment,
    Generic Office Equipment..debugZone0,    !- Name
    debugZone0,               !- Zone or ZoneList or Space or SpaceList Name
    EqpSch_Costant,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0;                        !- Fraction Lost

ElectricEquipment,
    Generic Office Equipment..debugZone1,    !- Name
    debugZone1,               !- Zone or ZoneList or Space or SpaceList Name
    EqpSch_Costant,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0;                        !- Fraction Lost

ElectricEquipment,
    Generic Office Equipment..debugZone2,    !- Name
    debugZone2,               !- Zone or ZoneList or Space or SpaceList Name
    EqpSch_Costant,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0;                        !- Fraction Lost

ElectricEquipment,
    Generic Office Equipment..debugZone3,    !- Name
    debugZone3,               !- Zone or ZoneList or Space or SpaceList Name
    EqpSch_Costant,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0;                        !- Fraction Lost

ElectricEquipment,
    Generic Office Equipment..debugZone4,    !- Name
    debugZone4,               !- Zone or ZoneList or Space or SpaceList Name
    EqpSch_Costant,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0;                        !- Fraction Lost

ElectricEquipment,
    Generic Office Equipment..debugZone5,    !- Name
    debugZone5,               !- Zone or ZoneList or Space or SpaceList Name
    EqpSch_Costant,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0;                        !- Fraction Lost

ElectricEquipment,
    Generic Office Equipment..debugZone6,    !- Name
    debugZone6,               !- Zone or ZoneList or Space or SpaceList Name
    EqpSch_Costant,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0;                        !- Fraction Lost

ElectricEquipment,
    Generic Office Equipment..debugZone7,    !- Name
    debugZone7,               !- Zone or ZoneList or Space or SpaceList Name
    EqpSch_Costant,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0;                        !- Fraction Lost

ElectricEquipment,
    Generic Office Equipment..debugZone8,    !- Name
    debugZone8,               !- Zone or ZoneList or Space or SpaceList Name
    EqpSch_Costant,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0;                        !- Fraction Lost

ElectricEquipment,
    Generic Office Equipment..debugZone9,    !- Name
    debugZone9,               !- Zone or ZoneList or Space or SpaceList Name
    EqpSch_Costant,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0;                        !- Fraction Lost

ElectricEquipment,
    Generic Office Equipment..debugZone10,    !- Name
    debugZone10,              !- Zone or ZoneList or Space or SpaceList Name
    EqpSch_Costant,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0;                        !- Fraction Lost

ElectricEquipment,
    Generic Office Equipment..zone23,    !- Name
    zone23,                   !- Zone or ZoneList or Space or SpaceList Name
    EqpSch_Costant,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    5.4,                      !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0;                        !- Fraction Lost

ElectricEquipment,
    Generic Office Equipment..zone24,    !- Name
    zone24,                   !- Zone or ZoneList or Space or SpaceList Name
    EqpSch_Costant,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    5.4,                      !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0;                        !- Fraction Lost

ElectricEquipment,
    Generic Office Equipment..zone25,    !- Name
    zone25,                   !- Zone or ZoneList or Space or SpaceList Name
    EqpSch_Costant,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    5.4,                      !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0;                        !- Fraction Lost

ElectricEquipment,
    Generic Office Equipment..zone06,    !- Name
    zone06,                   !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOff,                !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    0,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0;                        !- Fraction Lost

ElectricEquipment,
    Generic Office Equipment..zone26,    !- Name
    zone26,                   !- Zone or ZoneList or Space or SpaceList Name
    EqpSch_Costant,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    5.4,                      !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0;                        !- Fraction Lost

ElectricEquipment,
    Generic Office Equipment..debugZone11,    !- Name
    debugZone11,              !- Zone or ZoneList or Space or SpaceList Name
    EqpSch_Costant,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0;                        !- Fraction Lost

ZoneInfiltration:DesignFlowRate,
    ZoneInfiltration_zone14,    !- Name
    zone14,                   !- Zone or ZoneList or Space or SpaceList Name
    Generic Office Infiltration,    !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.0001,                   !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ZoneInfiltration_zone04,    !- Name
    zone04,                   !- Zone or ZoneList or Space or SpaceList Name
    Generic Office Infiltration,    !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.0001,                   !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ZoneInfiltration_zone10,    !- Name
    zone10,                   !- Zone or ZoneList or Space or SpaceList Name
    Generic Office Infiltration,    !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.0001,                   !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ZoneInfiltration_zone12-0,    !- Name
    zone12-0,                 !- Zone or ZoneList or Space or SpaceList Name
    Generic Office Infiltration,    !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.0001,                   !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ZoneInfiltration_zone12-1,    !- Name
    zone12-1,                 !- Zone or ZoneList or Space or SpaceList Name
    Generic Office Infiltration,    !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.0001,                   !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ZoneInfiltration_zone12-2,    !- Name
    zone12-2,                 !- Zone or ZoneList or Space or SpaceList Name
    Generic Office Infiltration,    !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.0001,                   !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ZoneInfiltration_zone15,    !- Name
    zone15,                   !- Zone or ZoneList or Space or SpaceList Name
    Generic Office Infiltration,    !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.0001,                   !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ZoneInfiltration_zone27,    !- Name
    zone27,                   !- Zone or ZoneList or Space or SpaceList Name
    Generic Office Infiltration,    !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.0001,                   !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ZoneInfiltration_zone28,    !- Name
    zone28,                   !- Zone or ZoneList or Space or SpaceList Name
    Generic Office Infiltration,    !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.0001,                   !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ZoneInfiltration_zone29,    !- Name
    zone29,                   !- Zone or ZoneList or Space or SpaceList Name
    Generic Office Infiltration,    !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.0001,                   !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ZoneInfiltration_zone30,    !- Name
    zone30,                   !- Zone or ZoneList or Space or SpaceList Name
    Generic Office Infiltration,    !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.0001,                   !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ZoneInfiltration_zone31,    !- Name
    zone31,                   !- Zone or ZoneList or Space or SpaceList Name
    Generic Office Infiltration,    !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.0001,                   !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ZoneInfiltration_zone32,    !- Name
    zone32,                   !- Zone or ZoneList or Space or SpaceList Name
    Generic Office Infiltration,    !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.0001,                   !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ZoneInfiltration_zone33,    !- Name
    zone33,                   !- Zone or ZoneList or Space or SpaceList Name
    Generic Office Infiltration,    !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.0001,                   !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ZoneInfiltration_zone34,    !- Name
    zone34,                   !- Zone or ZoneList or Space or SpaceList Name
    Generic Office Infiltration,    !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.0001,                   !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ZoneInfiltration_zone13,    !- Name
    zone13,                   !- Zone or ZoneList or Space or SpaceList Name
    Generic Office Infiltration,    !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.0001,                   !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ZoneInfiltration_zone35,    !- Name
    zone35,                   !- Zone or ZoneList or Space or SpaceList Name
    Generic Office Infiltration,    !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.0001,                   !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ZoneInfiltration_zone36,    !- Name
    zone36,                   !- Zone or ZoneList or Space or SpaceList Name
    Generic Office Infiltration,    !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.0001,                   !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ZoneInfiltration_zone02,    !- Name
    zone02,                   !- Zone or ZoneList or Space or SpaceList Name
    Generic Office Infiltration,    !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.0001,                   !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ZoneInfiltration_zone37,    !- Name
    zone37,                   !- Zone or ZoneList or Space or SpaceList Name
    Generic Office Infiltration,    !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.0001,                   !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ZoneInfiltration_zone38,    !- Name
    zone38,                   !- Zone or ZoneList or Space or SpaceList Name
    Generic Office Infiltration,    !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.0001,                   !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ZoneInfiltration_zone39,    !- Name
    zone39,                   !- Zone or ZoneList or Space or SpaceList Name
    Generic Office Infiltration,    !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.0001,                   !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ZoneInfiltration_zone40,    !- Name
    zone40,                   !- Zone or ZoneList or Space or SpaceList Name
    Generic Office Infiltration,    !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.0001,                   !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ZoneInfiltration_zone41,    !- Name
    zone41,                   !- Zone or ZoneList or Space or SpaceList Name
    Generic Office Infiltration,    !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.0001,                   !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ZoneInfiltration_zone42,    !- Name
    zone42,                   !- Zone or ZoneList or Space or SpaceList Name
    Generic Office Infiltration,    !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.0001,                   !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ZoneInfiltration_zone01,    !- Name
    zone01,                   !- Zone or ZoneList or Space or SpaceList Name
    Generic Office Infiltration,    !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.0001,                   !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ZoneInfiltration_zone00,    !- Name
    zone00,                   !- Zone or ZoneList or Space or SpaceList Name
    Generic Office Infiltration,    !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.0001,                   !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ZoneInfiltration_zone43,    !- Name
    zone43,                   !- Zone or ZoneList or Space or SpaceList Name
    Generic Office Infiltration,    !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.0001,                   !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ZoneInfiltration_zone44,    !- Name
    zone44,                   !- Zone or ZoneList or Space or SpaceList Name
    Generic Office Infiltration,    !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.0001,                   !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ZoneInfiltration_zone45,    !- Name
    zone45,                   !- Zone or ZoneList or Space or SpaceList Name
    Generic Office Infiltration,    !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.0001,                   !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ZoneInfiltration_zone46,    !- Name
    zone46,                   !- Zone or ZoneList or Space or SpaceList Name
    Generic Office Infiltration,    !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.0001,                   !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ZoneInfiltration_zone09,    !- Name
    zone09,                   !- Zone or ZoneList or Space or SpaceList Name
    Generic Office Infiltration,    !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.0001,                   !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ZoneInfiltration_zone11,    !- Name
    zone11,                   !- Zone or ZoneList or Space or SpaceList Name
    Generic Office Infiltration,    !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.0001,                   !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
