    ;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ZoneInfiltration_zone47,    !- Name
    zone47,                   !- Zone or ZoneList or Space or SpaceList Name
    Generic Office Infiltration,    !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.0001,                   !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ZoneInfiltration_zone08,    !- Name
    zone08,                   !- Zone or ZoneList or Space or SpaceList Name
    Generic Office Infiltration,    !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.0001,                   !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ZoneInfiltration_zone48,    !- Name
    zone48,                   !- Zone or ZoneList or Space or SpaceList Name
    Generic Office Infiltration,    !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.0001,                   !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ZoneInfiltration_zone05,    !- Name
    zone05,                   !- Zone or ZoneList or Space or SpaceList Name
    Generic Office Infiltration,    !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.0001,                   !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ZoneInfiltration_zone07,    !- Name
    zone07,                   !- Zone or ZoneList or Space or SpaceList Name
    Generic Office Infiltration,    !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.0001,                   !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ZoneInfiltration_zone49,    !- Name
    zone49,                   !- Zone or ZoneList or Space or SpaceList Name
    Generic Office Infiltration,    !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.0001,                   !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ZoneInfiltration_zone50,    !- Name
    zone50,                   !- Zone or ZoneList or Space or SpaceList Name
    Generic Office Infiltration,    !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.0001,                   !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ZoneInfiltration_zone16,    !- Name
    zone16,                   !- Zone or ZoneList or Space or SpaceList Name
    Generic Office Infiltration,    !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.0001,                   !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ZoneInfiltration_zone17,    !- Name
    zone17,                   !- Zone or ZoneList or Space or SpaceList Name
    Generic Office Infiltration,    !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.0001,                   !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ZoneInfiltration_zone18,    !- Name
    zone18,                   !- Zone or ZoneList or Space or SpaceList Name
    Generic Office Infiltration,    !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.0001,                   !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ZoneInfiltration_zone19,    !- Name
    zone19,                   !- Zone or ZoneList or Space or SpaceList Name
    Generic Office Infiltration,    !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.0001,                   !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ZoneInfiltration_zone20,    !- Name
    zone20,                   !- Zone or ZoneList or Space or SpaceList Name
    Generic Office Infiltration,    !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.0001,                   !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ZoneInfiltration_zone21,    !- Name
    zone21,                   !- Zone or ZoneList or Space or SpaceList Name
    Generic Office Infiltration,    !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.0001,                   !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ZoneInfiltration_zone22,    !- Name
    zone22,                   !- Zone or ZoneList or Space or SpaceList Name
    Generic Office Infiltration,    !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.0001,                   !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ZoneInfiltration_zone03,    !- Name
    zone03,                   !- Zone or ZoneList or Space or SpaceList Name
    Generic Office Infiltration,    !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.0001,                   !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ZoneInfiltration_debugZone0,    !- Name
    debugZone0,               !- Zone or ZoneList or Space or SpaceList Name
    Generic Office Infiltration,    !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.0001,                   !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ZoneInfiltration_debugZone1,    !- Name
    debugZone1,               !- Zone or ZoneList or Space or SpaceList Name
    Generic Office Infiltration,    !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.0001,                   !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ZoneInfiltration_debugZone2,    !- Name
    debugZone2,               !- Zone or ZoneList or Space or SpaceList Name
    Generic Office Infiltration,    !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.0001,                   !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ZoneInfiltration_debugZone3,    !- Name
    debugZone3,               !- Zone or ZoneList or Space or SpaceList Name
    Generic Office Infiltration,    !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.0001,                   !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ZoneInfiltration_debugZone4,    !- Name
    debugZone4,               !- Zone or ZoneList or Space or SpaceList Name
    Generic Office Infiltration,    !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.0001,                   !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ZoneInfiltration_debugZone5,    !- Name
    debugZone5,               !- Zone or ZoneList or Space or SpaceList Name
    Generic Office Infiltration,    !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.0001,                   !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ZoneInfiltration_debugZone6,    !- Name
    debugZone6,               !- Zone or ZoneList or Space or SpaceList Name
    Generic Office Infiltration,    !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.0001,                   !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ZoneInfiltration_debugZone7,    !- Name
    debugZone7,               !- Zone or ZoneList or Space or SpaceList Name
    Generic Office Infiltration,    !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.0001,                   !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ZoneInfiltration_debugZone8,    !- Name
    debugZone8,               !- Zone or ZoneList or Space or SpaceList Name
    Generic Office Infiltration,    !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.0001,                   !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ZoneInfiltration_debugZone9,    !- Name
    debugZone9,               !- Zone or ZoneList or Space or SpaceList Name
    Generic Office Infiltration,    !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.0001,                   !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ZoneInfiltration_debugZone10,    !- Name
    debugZone10,              !- Zone or ZoneList or Space or SpaceList Name
    Generic Office Infiltration,    !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.0001,                   !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ZoneInfiltration_zone23,    !- Name
    zone23,                   !- Zone or ZoneList or Space or SpaceList Name
    Generic Office Infiltration,    !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.0001,                   !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ZoneInfiltration_zone24,    !- Name
    zone24,                   !- Zone or ZoneList or Space or SpaceList Name
    Generic Office Infiltration,    !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.0001,                   !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ZoneInfiltration_zone25,    !- Name
    zone25,                   !- Zone or ZoneList or Space or SpaceList Name
    Generic Office Infiltration,    !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.0001,                   !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ZoneInfiltration_zone06,    !- Name
    zone06,                   !- Zone or ZoneList or Space or SpaceList Name
    Generic Office Infiltration,    !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.0001,                   !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ZoneInfiltration_zone26,    !- Name
    zone26,                   !- Zone or ZoneList or Space or SpaceList Name
    Generic Office Infiltration,    !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.0001,                   !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ZoneInfiltration_debugZone11,    !- Name
    debugZone11,              !- Zone or ZoneList or Space or SpaceList Name
    Generic Office Infiltration,    !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.0001,                   !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

HVACTemplate:Thermostat,
    Room Setpoint..zone14,    !- Name
    Generic room Heating,     !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Generic room Cooling,     !- Cooling Setpoint Schedule Name
    ;                         !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    Room Setpoint..zone04,    !- Name
    Generic room Heating,     !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Generic room Cooling,     !- Cooling Setpoint Schedule Name
    ;                         !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    Room Setpoint..zone10,    !- Name
    Generic room Heating,     !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Generic room Cooling,     !- Cooling Setpoint Schedule Name
    ;                         !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    Room Setpoint..zone12-0,    !- Name
    Generic room Heating,     !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Generic room Cooling,     !- Cooling Setpoint Schedule Name
    ;                         !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    Room Setpoint..zone12-1,    !- Name
    Generic room Heating,     !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Generic room Cooling,     !- Cooling Setpoint Schedule Name
    ;                         !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    Room Setpoint..zone12-2,    !- Name
    Generic room Heating,     !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Generic room Cooling,     !- Cooling Setpoint Schedule Name
    ;                         !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    Room Setpoint..zone15,    !- Name
    Generic room Heating,     !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Generic room Cooling,     !- Cooling Setpoint Schedule Name
    ;                         !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    Room Setpoint..zone27,    !- Name
    Generic room Heating,     !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Generic room Cooling,     !- Cooling Setpoint Schedule Name
    ;                         !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    Room Setpoint..zone28,    !- Name
    Generic room Heating,     !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Generic room Cooling,     !- Cooling Setpoint Schedule Name
    ;                         !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    Room Setpoint..zone29,    !- Name
    Generic room Heating,     !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Generic room Cooling,     !- Cooling Setpoint Schedule Name
    ;                         !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    Room Setpoint..zone30,    !- Name
    Generic room Heating,     !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Generic room Cooling,     !- Cooling Setpoint Schedule Name
    ;                         !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    Room Setpoint..zone31,    !- Name
    Generic room Heating,     !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Generic room Cooling,     !- Cooling Setpoint Schedule Name
    ;                         !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    Room Setpoint..zone32,    !- Name
    Generic room Heating,     !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Generic room Cooling,     !- Cooling Setpoint Schedule Name
    ;                         !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    Room Setpoint..zone33,    !- Name
    Generic room Heating,     !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Generic room Cooling,     !- Cooling Setpoint Schedule Name
    ;                         !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    Room Setpoint..zone34,    !- Name
    Generic room Heating,     !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Generic room Cooling,     !- Cooling Setpoint Schedule Name
    ;                         !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    Room Setpoint..zone13,    !- Name
    Generic room Heating,     !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Generic room Cooling,     !- Cooling Setpoint Schedule Name
    ;                         !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    Room Setpoint..zone35,    !- Name
    Generic room Heating,     !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Generic room Cooling,     !- Cooling Setpoint Schedule Name
    ;                         !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    Room Setpoint..zone36,    !- Name
    Generic room Heating,     !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Generic room Cooling,     !- Cooling Setpoint Schedule Name
    ;                         !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    Room Setpoint..zone02,    !- Name
    Generic room Heating,     !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Generic room Cooling,     !- Cooling Setpoint Schedule Name
    ;                         !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    Room Setpoint..zone37,    !- Name
    Generic room Heating,     !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Generic room Cooling,     !- Cooling Setpoint Schedule Name
    ;                         !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    Room Setpoint..zone38,    !- Name
    Generic room Heating,     !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Generic room Cooling,     !- Cooling Setpoint Schedule Name
    ;                         !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    Room Setpoint..zone39,    !- Name
    Generic room Heating,     !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Generic room Cooling,     !- Cooling Setpoint Schedule Name
    ;                         !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    Room Setpoint..zone40,    !- Name
    Generic room Heating,     !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Generic room Cooling,     !- Cooling Setpoint Schedule Name
    ;                         !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    Room Setpoint..zone41,    !- Name
    Generic room Heating,     !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Generic room Cooling,     !- Cooling Setpoint Schedule Name
    ;                         !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    Room Setpoint..zone42,    !- Name
    Generic room Heating,     !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Generic room Cooling,     !- Cooling Setpoint Schedule Name
    ;                         !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    Room Setpoint..zone01,    !- Name
    Generic room Heating,     !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Generic room Cooling,     !- Cooling Setpoint Schedule Name
    ;                         !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    Room Setpoint..zone00,    !- Name
    Generic room Heating,     !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Generic room Cooling,     !- Cooling Setpoint Schedule Name
    ;                         !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    Room Setpoint..zone43,    !- Name
    Generic room Heating,     !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Generic room Cooling,     !- Cooling Setpoint Schedule Name
    ;                         !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    Room Setpoint..zone44,    !- Name
    Generic room Heating,     !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Generic room Cooling,     !- Cooling Setpoint Schedule Name
    ;                         !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    Room Setpoint..zone45,    !- Name
    Generic room Heating,     !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Generic room Cooling,     !- Cooling Setpoint Schedule Name
    ;                         !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    Room Setpoint..zone46,    !- Name
    Generic room Heating,     !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Generic room Cooling,     !- Cooling Setpoint Schedule Name
    ;                         !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    Room Setpoint..zone09,    !- Name
    Generic room Heating,     !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Generic room Cooling,     !- Cooling Setpoint Schedule Name
    ;                         !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    Room Setpoint..zone11,    !- Name
    Generic room Heating,     !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Generic room Cooling,     !- Cooling Setpoint Schedule Name
    ;                         !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    Room Setpoint..zone47,    !- Name
    Generic room Heating,     !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Generic room Cooling,     !- Cooling Setpoint Schedule Name
    ;                         !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    Room Setpoint..zone08,    !- Name
    Generic room Heating,     !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Generic room Cooling,     !- Cooling Setpoint Schedule Name
    ;                         !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    Room Setpoint..zone48,    !- Name
    Generic room Heating,     !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Generic room Cooling,     !- Cooling Setpoint Schedule Name
    ;                         !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    Room Setpoint..zone05,    !- Name
    Generic room Heating,     !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Generic room Cooling,     !- Cooling Setpoint Schedule Name
    ;                         !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    Room Setpoint..zone07,    !- Name
    Generic room Heating,     !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Generic room Cooling,     !- Cooling Setpoint Schedule Name
    ;                         !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    Room Setpoint..zone49,    !- Name
    Generic room Heating,     !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Generic room Cooling,     !- Cooling Setpoint Schedule Name
    ;                         !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    Room Setpoint..zone50,    !- Name
    Generic room Heating,     !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Generic room Cooling,     !- Cooling Setpoint Schedule Name
    ;                         !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    Room Setpoint..zone16,    !- Name
    Generic room Heating,     !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Generic room Cooling,     !- Cooling Setpoint Schedule Name
    ;                         !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    Room Setpoint..zone17,    !- Name
    Generic room Heating,     !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Generic room Cooling,     !- Cooling Setpoint Schedule Name
    ;                         !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    Room Setpoint..zone18,    !- Name
    Generic room Heating,     !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Generic room Cooling,     !- Cooling Setpoint Schedule Name
    ;                         !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    Room Setpoint..zone19,    !- Name
    Generic room Heating,     !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Generic room Cooling,     !- Cooling Setpoint Schedule Name
    ;                         !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    Room Setpoint..zone20,    !- Name
    Generic room Heating,     !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Generic room Cooling,     !- Cooling Setpoint Schedule Name
    ;                         !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    Room Setpoint..zone21,    !- Name
    Generic room Heating,     !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Generic room Cooling,     !- Cooling Setpoint Schedule Name
    ;                         !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    Room Setpoint..zone22,    !- Name
    Generic room Heating,     !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Generic room Cooling,     !- Cooling Setpoint Schedule Name
    ;                         !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    Room Setpoint..zone03,    !- Name
    Generic room Heating,     !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Generic room Cooling,     !- Cooling Setpoint Schedule Name
    ;                         !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    Room Setpoint..debugZone0,    !- Name
    Generic room Heating,     !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Generic room Cooling,     !- Cooling Setpoint Schedule Name
    ;                         !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    Room Setpoint..debugZone1,    !- Name
    Generic room Heating,     !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Generic room Cooling,     !- Cooling Setpoint Schedule Name
    ;                         !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    Room Setpoint..debugZone2,    !- Name
    Generic room Heating,     !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Generic room Cooling,     !- Cooling Setpoint Schedule Name
    ;                         !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    Room Setpoint..debugZone3,    !- Name
    Generic room Heating,     !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Generic room Cooling,     !- Cooling Setpoint Schedule Name
    ;                         !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    Room Setpoint..debugZone4,    !- Name
    Generic room Heating,     !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Generic room Cooling,     !- Cooling Setpoint Schedule Name
    ;                         !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    Room Setpoint..debugZone5,    !- Name
    Generic room Heating,     !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Generic room Cooling,     !- Cooling Setpoint Schedule Name
    ;                         !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    Room Setpoint..debugZone6,    !- Name
    Generic room Heating,     !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Generic room Cooling,     !- Cooling Setpoint Schedule Name
    ;                         !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    Room Setpoint..debugZone7,    !- Name
    Generic room Heating,     !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Generic room Cooling,     !- Cooling Setpoint Schedule Name
    ;                         !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    Room Setpoint..debugZone8,    !- Name
    Generic room Heating,     !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Generic room Cooling,     !- Cooling Setpoint Schedule Name
    ;                         !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    Room Setpoint..debugZone9,    !- Name
    Generic room Heating,     !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Generic room Cooling,     !- Cooling Setpoint Schedule Name
    ;                         !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    Room Setpoint..debugZone10,    !- Name
    Generic room Heating,     !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Generic room Cooling,     !- Cooling Setpoint Schedule Name
    ;                         !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    Room Setpoint..zone23,    !- Name
    Generic room Heating,     !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Generic room Cooling,     !- Cooling Setpoint Schedule Name
    ;                         !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    Room Setpoint..zone24,    !- Name
    Generic room Heating,     !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Generic room Cooling,     !- Cooling Setpoint Schedule Name
    ;                         !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    Room Setpoint..zone25,    !- Name
    Generic room Heating,     !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Generic room Cooling,     !- Cooling Setpoint Schedule Name
    ;                         !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    Room Setpoint..zone06,    !- Name
    Generic room Heating,     !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Generic room Cooling,     !- Cooling Setpoint Schedule Name
    ;                         !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    Room Setpoint..zone26,    !- Name
    Generic room Heating,     !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Generic room Cooling,     !- Cooling Setpoint Schedule Name
    ;                         !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    Room Setpoint..debugZone11,    !- Name
    Generic room Heating,     !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Generic room Cooling,     !- Cooling Setpoint Schedule Name
    ;                         !- Constant Cooling Setpoint

HVACTemplate:Zone:IdealLoadsAirSystem,
    zone14,                   !- Zone Name
    Room Setpoint..zone14,    !- Template Thermostat Name
    AlwaysOff,                !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    ,                         !- Maximum Heating Supply Air Humidity Ratio
    ,                         !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    AlwaysOff,                !- Heating Availability Schedule Name
    AlwaysOff,                !- Cooling Availability Schedule Name
    Humidistat,               !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    70,                       !- Dehumidification Setpoint
    Humidistat,               !- Humidification Control Type
    40,                       !- Humidification Setpoint
    DetailedSpecification,    !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    outdoorAir..zone14,       !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    DifferentialDryBulb,      !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0,                        !- Sensible Heat Recovery Effectiveness
    0;                        !- Latent Heat Recovery Effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
    zone04,                   !- Zone Name
    Room Setpoint..zone04,    !- Template Thermostat Name
    AlwaysOff,                !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    ,                         !- Maximum Heating Supply Air Humidity Ratio
    ,                         !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    AlwaysOff,                !- Heating Availability Schedule Name
    AlwaysOff,                !- Cooling Availability Schedule Name
    Humidistat,               !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    70,                       !- Dehumidification Setpoint
    Humidistat,               !- Humidification Control Type
    40,                       !- Humidification Setpoint
    DetailedSpecification,    !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    outdoorAir..zone04,       !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    DifferentialDryBulb,      !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0,                        !- Sensible Heat Recovery Effectiveness
    0;                        !- Latent Heat Recovery Effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
    zone10,                   !- Zone Name
    Room Setpoint..zone10,    !- Template Thermostat Name
    AlwaysOff,                !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    ,                         !- Maximum Heating Supply Air Humidity Ratio
    ,                         !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    AlwaysOff,                !- Heating Availability Schedule Name
    AlwaysOff,                !- Cooling Availability Schedule Name
    Humidistat,               !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    70,                       !- Dehumidification Setpoint
    Humidistat,               !- Humidification Control Type
    40,                       !- Humidification Setpoint
    DetailedSpecification,    !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    outdoorAir..zone10,       !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    DifferentialDryBulb,      !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0,                        !- Sensible Heat Recovery Effectiveness
    0;                        !- Latent Heat Recovery Effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
    zone12-0,                 !- Zone Name
    Room Setpoint..zone12-0,    !- Template Thermostat Name
    VntSch_AHU,               !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    ,                         !- Maximum Heating Supply Air Humidity Ratio
    ,                         !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    HtnSch_AHU,               !- Heating Availability Schedule Name
    ClnSch_AHU,               !- Cooling Availability Schedule Name
    Humidistat,               !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    70,                       !- Dehumidification Setpoint
    Humidistat,               !- Humidification Control Type
    40,                       !- Humidification Setpoint
    DetailedSpecification,    !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    outdoorAir..zone12-0,     !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    DifferentialDryBulb,      !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0,                        !- Sensible Heat Recovery Effectiveness
    0;                        !- Latent Heat Recovery Effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
    zone12-1,                 !- Zone Name
    Room Setpoint..zone12-1,    !- Template Thermostat Name
    AlwaysOff,                !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    ,                         !- Maximum Heating Supply Air Humidity Ratio
    ,                         !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    AlwaysOff,                !- Heating Availability Schedule Name
    AlwaysOff,                !- Cooling Availability Schedule Name
    Humidistat,               !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    70,                       !- Dehumidification Setpoint
    Humidistat,               !- Humidification Control Type
    40,                       !- Humidification Setpoint
    DetailedSpecification,    !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    outdoorAir..zone12-1,     !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    DifferentialDryBulb,      !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0,                        !- Sensible Heat Recovery Effectiveness
    0;                        !- Latent Heat Recovery Effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
    zone12-2,                 !- Zone Name
    Room Setpoint..zone12-2,    !- Template Thermostat Name
    VntSch_AHU,               !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    ,                         !- Maximum Heating Supply Air Humidity Ratio
    ,                         !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    HtnSch_AHU,               !- Heating Availability Schedule Name
    ClnSch_AHU,               !- Cooling Availability Schedule Name
    Humidistat,               !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    70,                       !- Dehumidification Setpoint
    Humidistat,               !- Humidification Control Type
    40,                       !- Humidification Setpoint
    DetailedSpecification,    !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    outdoorAir..zone12-2,     !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    DifferentialDryBulb,      !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0,                        !- Sensible Heat Recovery Effectiveness
    0;                        !- Latent Heat Recovery Effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
    zone15,                   !- Zone Name
    Room Setpoint..zone15,    !- Template Thermostat Name
    VntSch_AHU,               !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    ,                         !- Maximum Heating Supply Air Humidity Ratio
    ,                         !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    HtnSch_AHU,               !- Heating Availability Schedule Name
    ClnSch_AHU,               !- Cooling Availability Schedule Name
    Humidistat,               !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    70,                       !- Dehumidification Setpoint
    Humidistat,               !- Humidification Control Type
    40,                       !- Humidification Setpoint
    DetailedSpecification,    !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    outdoorAir..zone15,       !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    DifferentialDryBulb,      !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0,                        !- Sensible Heat Recovery Effectiveness
    0;                        !- Latent Heat Recovery Effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
    zone27,                   !- Zone Name
    Room Setpoint..zone27,    !- Template Thermostat Name
    VntSch_AHU,               !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    ,                         !- Maximum Heating Supply Air Humidity Ratio
    ,                         !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    HtnSch_AHU,               !- Heating Availability Schedule Name
    ClnSch_AHU,               !- Cooling Availability Schedule Name
    Humidistat,               !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    70,                       !- Dehumidification Setpoint
    Humidistat,               !- Humidification Control Type
    40,                       !- Humidification Setpoint
    DetailedSpecification,    !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    outdoorAir..zone27,       !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    DifferentialDryBulb,      !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0,                        !- Sensible Heat Recovery Effectiveness
    0;                        !- Latent Heat Recovery Effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
    zone28,                   !- Zone Name
    Room Setpoint..zone28,    !- Template Thermostat Name
    VntSch_AHU,               !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    ,                         !- Maximum Heating Supply Air Humidity Ratio
    ,                         !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    HtnSch_AHU,               !- Heating Availability Schedule Name
    ClnSch_AHU,               !- Cooling Availability Schedule Name
    Humidistat,               !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    70,                       !- Dehumidification Setpoint
    Humidistat,               !- Humidification Control Type
    40,                       !- Humidification Setpoint
    DetailedSpecification,    !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    outdoorAir..zone28,       !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    DifferentialDryBulb,      !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0,                        !- Sensible Heat Recovery Effectiveness
    0;                        !- Latent Heat Recovery Effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
    zone29,                   !- Zone Name
    Room Setpoint..zone29,    !- Template Thermostat Name
    VntSch_AHU,               !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    ,                         !- Maximum Heating Supply Air Humidity Ratio
    ,                         !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    HtnSch_AHU,               !- Heating Availability Schedule Name
    ClnSch_AHU,               !- Cooling Availability Schedule Name
    Humidistat,               !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    70,                       !- Dehumidification Setpoint
    Humidistat,               !- Humidification Control Type
    40,                       !- Humidification Setpoint
    DetailedSpecification,    !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    outdoorAir..zone29,       !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    DifferentialDryBulb,      !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0,                        !- Sensible Heat Recovery Effectiveness
    0;                        !- Latent Heat Recovery Effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
    zone30,                   !- Zone Name
    Room Setpoint..zone30,    !- Template Thermostat Name
    VntSch_AHU,               !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    ,                         !- Maximum Heating Supply Air Humidity Ratio
    ,                         !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    HtnSch_AHU,               !- Heating Availability Schedule Name
    ClnSch_AHU,               !- Cooling Availability Schedule Name
    Humidistat,               !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    70,                       !- Dehumidification Setpoint
    Humidistat,               !- Humidification Control Type
    40,                       !- Humidification Setpoint
    DetailedSpecification,    !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    outdoorAir..zone30,       !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    DifferentialDryBulb,      !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0,                        !- Sensible Heat Recovery Effectiveness
    0;                        !- Latent Heat Recovery Effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
    zone31,                   !- Zone Name
    Room Setpoint..zone31,    !- Template Thermostat Name
    VntSch_AHU,               !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    ,                         !- Maximum Heating Supply Air Humidity Ratio
    ,                         !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    HtnSch_AHU,               !- Heating Availability Schedule Name
    ClnSch_AHU,               !- Cooling Availability Schedule Name
    Humidistat,               !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    70,                       !- Dehumidification Setpoint
    Humidistat,               !- Humidification Control Type
    40,                       !- Humidification Setpoint
    DetailedSpecification,    !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    outdoorAir..zone31,       !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    DifferentialDryBulb,      !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0,                        !- Sensible Heat Recovery Effectiveness
    0;                        !- Latent Heat Recovery Effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
    zone32,                   !- Zone Name
    Room Setpoint..zone32,    !- Template Thermostat Name
    VntSch_AHU,               !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    ,                         !- Maximum Heating Supply Air Humidity Ratio
    ,                         !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    HtnSch_AHU,               !- Heating Availability Schedule Name
    ClnSch_AHU,               !- Cooling Availability Schedule Name
    Humidistat,               !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    70,                       !- Dehumidification Setpoint
    Humidistat,               !- Humidification Control Type
    40,                       !- Humidification Setpoint
    DetailedSpecification,    !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    outdoorAir..zone32,       !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    DifferentialDryBulb,      !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0,                        !- Sensible Heat Recovery Effectiveness
    0;                        !- Latent Heat Recovery Effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
    zone33,                   !- Zone Name
    Room Setpoint..zone33,    !- Template Thermostat Name
    VntSch_AHU,               !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    ,                         !- Maximum Heating Supply Air Humidity Ratio
    ,                         !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    HtnSch_AHU,               !- Heating Availability Schedule Name
    ClnSch_AHU,               !- Cooling Availability Schedule Name
    Humidistat,               !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    70,                       !- Dehumidification Setpoint
    Humidistat,               !- Humidification Control Type
    40,                       !- Humidification Setpoint
    DetailedSpecification,    !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    outdoorAir..zone33,       !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    DifferentialDryBulb,      !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0,                        !- Sensible Heat Recovery Effectiveness
    0;                        !- Latent Heat Recovery Effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
    zone34,                   !- Zone Name
    Room Setpoint..zone34,    !- Template Thermostat Name
    VntSch_AHU,               !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    ,                         !- Maximum Heating Supply Air Humidity Ratio
    ,                         !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    HtnSch_AHU,               !- Heating Availability Schedule Name
    ClnSch_AHU,               !- Cooling Availability Schedule Name
    Humidistat,               !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    70,                       !- Dehumidification Setpoint
    Humidistat,               !- Humidification Control Type
    40,                       !- Humidification Setpoint
    DetailedSpecification,    !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    outdoorAir..zone34,       !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    DifferentialDryBulb,      !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0,                        !- Sensible Heat Recovery Effectiveness
    0;                        !- Latent Heat Recovery Effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
    zone13,                   !- Zone Name
    Room Setpoint..zone13,    !- Template Thermostat Name
    AlwaysOff,                !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    ,                         !- Maximum Heating Supply Air Humidity Ratio
    ,                         !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    AlwaysOff,                !- Heating Availability Schedule Name
    AlwaysOff,                !- Cooling Availability Schedule Name
    Humidistat,               !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    70,                       !- Dehumidification Setpoint
    Humidistat,               !- Humidification Control Type
    40,                       !- Humidification Setpoint
    DetailedSpecification,    !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    outdoorAir..zone13,       !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    DifferentialDryBulb,      !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0,                        !- Sensible Heat Recovery Effectiveness
    0;                        !- Latent Heat Recovery Effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
    zone35,                   !- Zone Name
    Room Setpoint..zone35,    !- Template Thermostat Name
    VntSch_AHU,               !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    ,                         !- Maximum Heating Supply Air Humidity Ratio
    ,                         !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    HtnSch_AHU,               !- Heating Availability Schedule Name
    ClnSch_AHU,               !- Cooling Availability Schedule Name
    Humidistat,               !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    70,                       !- Dehumidification Setpoint
    Humidistat,               !- Humidification Control Type
    40,                       !- Humidification Setpoint
    DetailedSpecification,    !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    outdoorAir..zone35,       !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    DifferentialDryBulb,      !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0,                        !- Sensible Heat Recovery Effectiveness
    0;                        !- Latent Heat Recovery Effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
    zone36,                   !- Zone Name
    Room Setpoint..zone36,    !- Template Thermostat Name
    VntSch_AHU,               !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    ,                         !- Maximum Heating Supply Air Humidity Ratio
    ,                         !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    HtnSch_AHU,               !- Heating Availability Schedule Name
    ClnSch_AHU,               !- Cooling Availability Schedule Name
    Humidistat,               !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    70,                       !- Dehumidification Setpoint
    Humidistat,               !- Humidification Control Type
    40,                       !- Humidification Setpoint
    DetailedSpecification,    !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    outdoorAir..zone36,       !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    DifferentialDryBulb,      !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0,                        !- Sensible Heat Recovery Effectiveness
    0;                        !- Latent Heat Recovery Effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
    zone02,                   !- Zone Name
    Room Setpoint..zone02,    !- Template Thermostat Name
    VntSch_AHU,               !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    ,                         !- Maximum Heating Supply Air Humidity Ratio
    ,                         !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    HtnSch_AHU,               !- Heating Availability Schedule Name
    ClnSch_AHU,               !- Cooling Availability Schedule Name
    Humidistat,               !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    70,                       !- Dehumidification Setpoint
    Humidistat,               !- Humidification Control Type
    40,                       !- Humidification Setpoint
    DetailedSpecification,    !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    outdoorAir..zone02,       !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    DifferentialDryBulb,      !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0,                        !- Sensible Heat Recovery Effectiveness
    0;                        !- Latent Heat Recovery Effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
    zone37,                   !- Zone Name
    Room Setpoint..zone37,    !- Template Thermostat Name
    VntSch_AHU,               !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    ,                         !- Maximum Heating Supply Air Humidity Ratio
    ,                         !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    HtnSch_AHU,               !- Heating Availability Schedule Name
    ClnSch_AHU,               !- Cooling Availability Schedule Name
    Humidistat,               !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    70,                       !- Dehumidification Setpoint
    Humidistat,               !- Humidification Control Type
    40,                       !- Humidification Setpoint
    DetailedSpecification,    !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    outdoorAir..zone37,       !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    DifferentialDryBulb,      !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0,                        !- Sensible Heat Recovery Effectiveness
    0;                        !- Latent Heat Recovery Effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
    zone38,                   !- Zone Name
    Room Setpoint..zone38,    !- Template Thermostat Name
    VntSch_AHU,               !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    ,                         !- Maximum Heating Supply Air Humidity Ratio
    ,                         !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    HtnSch_AHU,               !- Heating Availability Schedule Name
    ClnSch_AHU,               !- Cooling Availability Schedule Name
    Humidistat,               !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    70,                       !- Dehumidification Setpoint
    Humidistat,               !- Humidification Control Type
    40,                       !- Humidification Setpoint
    DetailedSpecification,    !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    outdoorAir..zone38,       !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    DifferentialDryBulb,      !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0,                        !- Sensible Heat Recovery Effectiveness
    0;                        !- Latent Heat Recovery Effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
    zone39,                   !- Zone Name
    Room Setpoint..zone39,    !- Template Thermostat Name
    VntSch_AHU,               !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    ,                         !- Maximum Heating Supply Air Humidity Ratio
    ,                         !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    HtnSch_AHU,               !- Heating Availability Schedule Name
    ClnSch_AHU,               !- Cooling Availability Schedule Name
    Humidistat,               !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    70,                       !- Dehumidification Setpoint
    Humidistat,               !- Humidification Control Type
    40,                       !- Humidification Setpoint
    DetailedSpecification,    !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    outdoorAir..zone39,       !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    DifferentialDryBulb,      !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0,                        !- Sensible Heat Recovery Effectiveness
    0;                        !- Latent Heat Recovery Effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
    zone40,                   !- Zone Name
    Room Setpoint..zone40,    !- Template Thermostat Name
    VntSch_AHU,               !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    ,                         !- Maximum Heating Supply Air Humidity Ratio
    ,                         !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    HtnSch_AHU,               !- Heating Availability Schedule Name
    ClnSch_AHU,               !- Cooling Availability Schedule Name
    Humidistat,               !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    70,                       !- Dehumidification Setpoint
    Humidistat,               !- Humidification Control Type
    40,                       !- Humidification Setpoint
    DetailedSpecification,    !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    outdoorAir..zone40,       !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    DifferentialDryBulb,      !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0,                        !- Sensible Heat Recovery Effectiveness
    0;                        !- Latent Heat Recovery Effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
    zone41,                   !- Zone Name
    Room Setpoint..zone41,    !- Template Thermostat Name
    VntSch_AHU,               !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    ,                         !- Maximum Heating Supply Air Humidity Ratio
    ,                         !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    HtnSch_AHU,               !- Heating Availability Schedule Name
    ClnSch_AHU,               !- Cooling Availability Schedule Name
    Humidistat,               !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    70,                       !- Dehumidification Setpoint
    Humidistat,               !- Humidification Control Type
    40,                       !- Humidification Setpoint
    DetailedSpecification,    !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    outdoorAir..zone41,       !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    DifferentialDryBulb,      !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0,                        !- Sensible Heat Recovery Effectiveness
    0;                        !- Latent Heat Recovery Effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
    zone42,                   !- Zone Name
    Room Setpoint..zone42,    !- Template Thermostat Name
    VntSch_AHU,               !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    ,                         !- Maximum Heating Supply Air Humidity Ratio
    ,                         !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    HtnSch_AHU,               !- Heating Availability Schedule Name
    ClnSch_AHU,               !- Cooling Availability Schedule Name
    Humidistat,               !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    70,                       !- Dehumidification Setpoint
    Humidistat,               !- Humidification Control Type
    40,                       !- Humidification Setpoint
    DetailedSpecification,    !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    outdoorAir..zone42,       !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    DifferentialDryBulb,      !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0,                        !- Sensible Heat Recovery Effectiveness
    0;                        !- Latent Heat Recovery Effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
    zone01,                   !- Zone Name
    Room Setpoint..zone01,    !- Template Thermostat Name
    AlwaysOff,                !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    ,                         !- Maximum Heating Supply Air Humidity Ratio
    ,                         !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    AlwaysOff,                !- Heating Availability Schedule Name
    AlwaysOff,                !- Cooling Availability Schedule Name
    Humidistat,               !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    70,                       !- Dehumidification Setpoint
    Humidistat,               !- Humidification Control Type
    40,                       !- Humidification Setpoint
    DetailedSpecification,    !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    outdoorAir..zone01,       !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    DifferentialDryBulb,      !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0,                        !- Sensible Heat Recovery Effectiveness
    0;                        !- Latent Heat Recovery Effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
    zone00,                   !- Zone Name
    Room Setpoint..zone00,    !- Template Thermostat Name
    AlwaysOff,                !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    ,                         !- Maximum Heating Supply Air Humidity Ratio
    ,                         !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    AlwaysOff,                !- Heating Availability Schedule Name
    AlwaysOff,                !- Cooling Availability Schedule Name
    Humidistat,               !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    100,                      !- Dehumidification Setpoint
    Humidistat,               !- Humidification Control Type
    0,                        !- Humidification Setpoint
    DetailedSpecification,    !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    outdoorAir..zone00,       !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    DifferentialDryBulb,      !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0,                        !- Sensible Heat Recovery Effectiveness
    0;                        !- Latent Heat Recovery Effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
    zone43,                   !- Zone Name
    Room Setpoint..zone43,    !- Template Thermostat Name
    VntSch_AHU,               !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    ,                         !- Maximum Heating Supply Air Humidity Ratio
    ,                         !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    HtnSch_AHU,               !- Heating Availability Schedule Name
    ClnSch_AHU,               !- Cooling Availability Schedule Name
    Humidistat,               !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    70,                       !- Dehumidification Setpoint
    Humidistat,               !- Humidification Control Type
    40,                       !- Humidification Setpoint
    DetailedSpecification,    !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    outdoorAir..zone43,       !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    DifferentialDryBulb,      !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0,                        !- Sensible Heat Recovery Effectiveness
    0;                        !- Latent Heat Recovery Effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
    zone44,                   !- Zone Name
    Room Setpoint..zone44,    !- Template Thermostat Name
    VntSch_AHU,               !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    ,                         !- Maximum Heating Supply Air Humidity Ratio
    ,                         !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    HtnSch_AHU,               !- Heating Availability Schedule Name
    ClnSch_AHU,               !- Cooling Availability Schedule Name
    Humidistat,               !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    70,                       !- Dehumidification Setpoint
    Humidistat,               !- Humidification Control Type
    40,                       !- Humidification Setpoint
    DetailedSpecification,    !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    outdoorAir..zone44,       !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    DifferentialDryBulb,      !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0,                        !- Sensible Heat Recovery Effectiveness
    0;                        !- Latent Heat Recovery Effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
    zone45,                   !- Zone Name
    Room Setpoint..zone45,    !- Template Thermostat Name
    VntSch_AHU,               !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    ,                         !- Maximum Heating Supply Air Humidity Ratio
    ,                         !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    HtnSch_AHU,               !- Heating Availability Schedule Name
    ClnSch_AHU,               !- Cooling Availability Schedule Name
    Humidistat,               !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    70,                       !- Dehumidification Setpoint
    Humidistat,               !- Humidification Control Type
    40,                       !- Humidification Setpoint
    DetailedSpecification,    !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    outdoorAir..zone45,       !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    DifferentialDryBulb,      !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0,                        !- Sensible Heat Recovery Effectiveness
    0;                        !- Latent Heat Recovery Effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
    zone46,                   !- Zone Name
    Room Setpoint..zone46,    !- Template Thermostat Name
    VntSch_AHU,               !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    ,                         !- Maximum Heating Supply Air Humidity Ratio
    ,                         !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    HtnSch_AHU,               !- Heating Availability Schedule Name
    ClnSch_AHU,               !- Cooling Availability Schedule Name
    Humidistat,               !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    70,                       !- Dehumidification Setpoint
    Humidistat,               !- Humidification Control Type
    40,                       !- Humidification Setpoint
    DetailedSpecification,    !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    outdoorAir..zone46,       !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    DifferentialDryBulb,      !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0,                        !- Sensible Heat Recovery Effectiveness
    0;                        !- Latent Heat Recovery Effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
    zone09,                   !- Zone Name
    Room Setpoint..zone09,    !- Template Thermostat Name
    VntSch_AHU,               !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    ,                         !- Maximum Heating Supply Air Humidity Ratio
    ,                         !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    HtnSch_AHU,               !- Heating Availability Schedule Name
    ClnSch_AHU,               !- Cooling Availability Schedule Name
    Humidistat,               !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    70,                       !- Dehumidification Setpoint
    Humidistat,               !- Humidification Control Type
    40,                       !- Humidification Setpoint
    DetailedSpecification,    !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    outdoorAir..zone09,       !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    DifferentialDryBulb,      !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0,                        !- Sensible Heat Recovery Effectiveness
    0;                        !- Latent Heat Recovery Effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
    zone11,                   !- Zone Name
    Room Setpoint..zone11,    !- Template Thermostat Name
    VntSch_AHU,               !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    ,                         !- Maximum Heating Supply Air Humidity Ratio
    ,                         !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    HtnSch_AHU,               !- Heating Availability Schedule Name
    ClnSch_AHU,               !- Cooling Availability Schedule Name
    Humidistat,               !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    70,                       !- Dehumidification Setpoint
    Humidistat,               !- Humidification Control Type
    40,                       !- Humidification Setpoint
    DetailedSpecification,    !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    outdoorAir..zone11,       !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    DifferentialDryBulb,      !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0,                        !- Sensible Heat Recovery Effectiveness
    0;                        !- Latent Heat Recovery Effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
    zone47,                   !- Zone Name
    Room Setpoint..zone47,    !- Template Thermostat Name
    VntSch_AHU,               !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    ,                         !- Maximum Heating Supply Air Humidity Ratio
    ,                         !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    HtnSch_AHU,               !- Heating Availability Schedule Name
    ClnSch_AHU,               !- Cooling Availability Schedule Name
    Humidistat,               !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    70,                       !- Dehumidification Setpoint
    Humidistat,               !- Humidification Control Type
    40,                       !- Humidification Setpoint
    DetailedSpecification,    !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    outdoorAir..zone47,       !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    DifferentialDryBulb,      !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0,                        !- Sensible Heat Recovery Effectiveness
    0;                        !- Latent Heat Recovery Effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
    zone08,                   !- Zone Name
    Room Setpoint..zone08,    !- Template Thermostat Name
    VntSch_AHU,               !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    ,                         !- Maximum Heating Supply Air Humidity Ratio
    ,                         !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    HtnSch_AHU,               !- Heating Availability Schedule Name
    ClnSch_AHU,               !- Cooling Availability Schedule Name
    Humidistat,               !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    70,                       !- Dehumidification Setpoint
    Humidistat,               !- Humidification Control Type
    40,                       !- Humidification Setpoint
    DetailedSpecification,    !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    outdoorAir..zone08,       !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    DifferentialDryBulb,      !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0,                        !- Sensible Heat Recovery Effectiveness
    0;                        !- Latent Heat Recovery Effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
    zone48,                   !- Zone Name
    Room Setpoint..zone48,    !- Template Thermostat Name
    VntSch_AHU,               !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    ,                         !- Maximum Heating Supply Air Humidity Ratio
    ,                         !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    HtnSch_AHU,               !- Heating Availability Schedule Name
    ClnSch_AHU,               !- Cooling Availability Schedule Name
    Humidistat,               !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    70,                       !- Dehumidification Setpoint
    Humidistat,               !- Humidification Control Type
    40,                       !- Humidification Setpoint
    DetailedSpecification,    !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    outdoorAir..zone48,       !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    DifferentialDryBulb,      !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0,                        !- Sensible Heat Recovery Effectiveness
    0;                        !- Latent Heat Recovery Effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
    zone05,                   !- Zone Name
    Room Setpoint..zone05,    !- Template Thermostat Name
    VntSch_AHU,               !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    ,                         !- Maximum Heating Supply Air Humidity Ratio
    ,                         !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    HtnSch_AHU,               !- Heating Availability Schedule Name
    ClnSch_AHU,               !- Cooling Availability Schedule Name
    Humidistat,               !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    70,                       !- Dehumidification Setpoint
    Humidistat,               !- Humidification Control Type
    40,                       !- Humidification Setpoint
    DetailedSpecification,    !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    outdoorAir..zone05,       !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    DifferentialDryBulb,      !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0,                        !- Sensible Heat Recovery Effectiveness
    0;                        !- Latent Heat Recovery Effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
    zone07,                   !- Zone Name
    Room Setpoint..zone07,    !- Template Thermostat Name
    AlwaysOff,                !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    ,                         !- Maximum Heating Supply Air Humidity Ratio
    ,                         !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    AlwaysOff,                !- Heating Availability Schedule Name
    AlwaysOff,                !- Cooling Availability Schedule Name
    Humidistat,               !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    70,                       !- Dehumidification Setpoint
    Humidistat,               !- Humidification Control Type
    40,                       !- Humidification Setpoint
    DetailedSpecification,    !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    outdoorAir..zone07,       !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    DifferentialDryBulb,      !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0,                        !- Sensible Heat Recovery Effectiveness
    0;                        !- Latent Heat Recovery Effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
    zone49,                   !- Zone Name
    Room Setpoint..zone49,    !- Template Thermostat Name
    VntSch_AHU,               !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    ,                         !- Maximum Heating Supply Air Humidity Ratio
    ,                         !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    HtnSch_AHU,               !- Heating Availability Schedule Name
    ClnSch_AHU,               !- Cooling Availability Schedule Name
    Humidistat,               !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    70,                       !- Dehumidification Setpoint
    Humidistat,               !- Humidification Control Type
    40,                       !- Humidification Setpoint
    DetailedSpecification,    !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    outdoorAir..zone49,       !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    DifferentialDryBulb,      !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0,                        !- Sensible Heat Recovery Effectiveness
    0;                        !- Latent Heat Recovery Effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
    zone50,                   !- Zone Name
    Room Setpoint..zone50,    !- Template Thermostat Name
    VntSch_AHU,               !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    ,                         !- Maximum Heating Supply Air Humidity Ratio
    ,                         !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    HtnSch_AHU,               !- Heating Availability Schedule Name
    ClnSch_AHU,               !- Cooling Availability Schedule Name
    Humidistat,               !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    70,                       !- Dehumidification Setpoint
    Humidistat,               !- Humidification Control Type
    40,                       !- Humidification Setpoint
    DetailedSpecification,    !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    outdoorAir..zone50,       !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    DifferentialDryBulb,      !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0,                        !- Sensible Heat Recovery Effectiveness
    0;                        !- Latent Heat Recovery Effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
    zone16,                   !- Zone Name
    Room Setpoint..zone16,    !- Template Thermostat Name
    VntSch_AHU,               !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    ,                         !- Maximum Heating Supply Air Humidity Ratio
    ,                         !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    HtnSch_AHU,               !- Heating Availability Schedule Name
    ClnSch_AHU,               !- Cooling Availability Schedule Name
    Humidistat,               !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    70,                       !- Dehumidification Setpoint
    Humidistat,               !- Humidification Control Type
    40,                       !- Humidification Setpoint
    DetailedSpecification,    !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    outdoorAir..zone16,       !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    DifferentialDryBulb,      !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0,                        !- Sensible Heat Recovery Effectiveness
    0;                        !- Latent Heat Recovery Effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
    zone17,                   !- Zone Name
    Room Setpoint..zone17,    !- Template Thermostat Name
    VntSch_AHU,               !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    ,                         !- Maximum Heating Supply Air Humidity Ratio
    ,                         !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    HtnSch_AHU,               !- Heating Availability Schedule Name
    ClnSch_AHU,               !- Cooling Availability Schedule Name
    Humidistat,               !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    70,                       !- Dehumidification Setpoint
    Humidistat,               !- Humidification Control Type
    40,                       !- Humidification Setpoint
    DetailedSpecification,    !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    outdoorAir..zone17,       !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    DifferentialDryBulb,      !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0,                        !- Sensible Heat Recovery Effectiveness
    0;                        !- Latent Heat Recovery Effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
    zone18,                   !- Zone Name
    Room Setpoint..zone18,    !- Template Thermostat Name
    VntSch_AHU,               !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    ,                         !- Maximum Heating Supply Air Humidity Ratio
    ,                         !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    HtnSch_AHU,               !- Heating Availability Schedule Name
    ClnSch_AHU,               !- Cooling Availability Schedule Name
    Humidistat,               !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    70,                       !- Dehumidification Setpoint
    Humidistat,               !- Humidification Control Type
    40,                       !- Humidification Setpoint
    DetailedSpecification,    !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    outdoorAir..zone18,       !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    DifferentialDryBulb,      !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0,                        !- Sensible Heat Recovery Effectiveness
    0;                        !- Latent Heat Recovery Effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
    zone19,                   !- Zone Name
    Room Setpoint..zone19,    !- Template Thermostat Name
    VntSch_AHU,               !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    ,                         !- Maximum Heating Supply Air Humidity Ratio
    ,                         !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    HtnSch_AHU,               !- Heating Availability Schedule Name
    ClnSch_AHU,               !- Cooling Availability Schedule Name
    Humidistat,               !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    70,                       !- Dehumidification Setpoint
    Humidistat,               !- Humidification Control Type
    40,                       !- Humidification Setpoint
    DetailedSpecification,    !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    outdoorAir..zone19,       !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    DifferentialDryBulb,      !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0,                        !- Sensible Heat Recovery Effectiveness
    0;                        !- Latent Heat Recovery Effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
    zone20,                   !- Zone Name
    Room Setpoint..zone20,    !- Template Thermostat Name
    VntSch_AHU,               !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    ,                         !- Maximum Heating Supply Air Humidity Ratio
    ,                         !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    HtnSch_AHU,               !- Heating Availability Schedule Name
    ClnSch_AHU,               !- Cooling Availability Schedule Name
    Humidistat,               !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    70,                       !- Dehumidification Setpoint
    Humidistat,               !- Humidification Control Type
    40,                       !- Humidification Setpoint
    DetailedSpecification,    !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    outdoorAir..zone20,       !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    DifferentialDryBulb,      !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0,                        !- Sensible Heat Recovery Effectiveness
    0;                        !- Latent Heat Recovery Effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
    zone21,                   !- Zone Name
    Room Setpoint..zone21,    !- Template Thermostat Name
    VntSch_AHU,               !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    ,                         !- Maximum Heating Supply Air Humidity Ratio
    ,                         !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    HtnSch_AHU,               !- Heating Availability Schedule Name
    ClnSch_AHU,               !- Cooling Availability Schedule Name
    Humidistat,               !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    70,                       !- Dehumidification Setpoint
    Humidistat,               !- Humidification Control Type
    40,                       !- Humidification Setpoint
    DetailedSpecification,    !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    outdoorAir..zone21,       !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    DifferentialDryBulb,      !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0,                        !- Sensible Heat Recovery Effectiveness
    0;                        !- Latent Heat Recovery Effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
    zone22,                   !- Zone Name
    Room Setpoint..zone22,    !- Template Thermostat Name
    VntSch_AHU,               !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    ,                         !- Maximum Heating Supply Air Humidity Ratio
    ,                         !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    HtnSch_AHU,               !- Heating Availability Schedule Name
    ClnSch_AHU,               !- Cooling Availability Schedule Name
    Humidistat,               !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    70,                       !- Dehumidification Setpoint
    Humidistat,               !- Humidification Control Type
    40,                       !- Humidification Setpoint
    DetailedSpecification,    !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    outdoorAir..zone22,       !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    DifferentialDryBulb,      !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0,                        !- Sensible Heat Recovery Effectiveness
    0;                        !- Latent Heat Recovery Effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
    zone03,                   !- Zone Name
    Room Setpoint..zone03,    !- Template Thermostat Name
    AlwaysOff,                !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    ,                         !- Maximum Heating Supply Air Humidity Ratio
    ,                         !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    AlwaysOff,                !- Heating Availability Schedule Name
    AlwaysOff,                !- Cooling Availability Schedule Name
    Humidistat,               !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    70,                       !- Dehumidification Setpoint
    Humidistat,               !- Humidification Control Type
    40,                       !- Humidification Setpoint
    DetailedSpecification,    !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    outdoorAir..zone03,       !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    DifferentialDryBulb,      !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0,                        !- Sensible Heat Recovery Effectiveness
    0;                        !- Latent Heat Recovery Effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
    debugZone0,               !- Zone Name
    Room Setpoint..debugZone0,    !- Template Thermostat Name
    AlwaysOff,                !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    ,                         !- Maximum Heating Supply Air Humidity Ratio
    ,                         !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    AlwaysOff,                !- Heating Availability Schedule Name
    AlwaysOff,                !- Cooling Availability Schedule Name
    Humidistat,               !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    70,                       !- Dehumidification Setpoint
    Humidistat,               !- Humidification Control Type
    40,                       !- Humidification Setpoint
    DetailedSpecification,    !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    outdoorAir..debugZone0,    !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    DifferentialDryBulb,      !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0,                        !- Sensible Heat Recovery Effectiveness
    0;                        !- Latent Heat Recovery Effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
    debugZone1,               !- Zone Name
    Room Setpoint..debugZone1,    !- Template Thermostat Name
    AlwaysOff,                !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    ,                         !- Maximum Heating Supply Air Humidity Ratio
    ,                         !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    AlwaysOff,                !- Heating Availability Schedule Name
    AlwaysOff,                !- Cooling Availability Schedule Name
    Humidistat,               !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    70,                       !- Dehumidification Setpoint
    Humidistat,               !- Humidification Control Type
    40,                       !- Humidification Setpoint
    DetailedSpecification,    !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    outdoorAir..debugZone1,    !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    DifferentialDryBulb,      !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0,                        !- Sensible Heat Recovery Effectiveness
    0;                        !- Latent Heat Recovery Effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
    debugZone2,               !- Zone Name
    Room Setpoint..debugZone2,    !- Template Thermostat Name
    AlwaysOff,                !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    ,                         !- Maximum Heating Supply Air Humidity Ratio
    ,                         !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    AlwaysOff,                !- Heating Availability Schedule Name
    AlwaysOff,                !- Cooling Availability Schedule Name
    Humidistat,               !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    70,                       !- Dehumidification Setpoint
    Humidistat,               !- Humidification Control Type
    40,                       !- Humidification Setpoint
    DetailedSpecification,    !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    outdoorAir..debugZone2,    !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    DifferentialDryBulb,      !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0,                        !- Sensible Heat Recovery Effectiveness
    0;                        !- Latent Heat Recovery Effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
    debugZone3,               !- Zone Name
    Room Setpoint..debugZone3,    !- Template Thermostat Name
    AlwaysOff,                !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    ,                         !- Maximum Heating Supply Air Humidity Ratio
    ,                         !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    AlwaysOff,                !- Heating Availability Schedule Name
    AlwaysOff,                !- Cooling Availability Schedule Name
    Humidistat,               !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    70,                       !- Dehumidification Setpoint
    Humidistat,               !- Humidification Control Type
    40,                       !- Humidification Setpoint
    DetailedSpecification,    !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    outdoorAir..debugZone3,    !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    DifferentialDryBulb,      !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0,                        !- Sensible Heat Recovery Effectiveness
    0;                        !- Latent Heat Recovery Effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
    debugZone4,               !- Zone Name
    Room Setpoint..debugZone4,    !- Template Thermostat Name
    VntSch_AHU,               !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    ,                         !- Maximum Heating Supply Air Humidity Ratio
    ,                         !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    HtnSch_AHU,               !- Heating Availability Schedule Name
    ClnSch_AHU,               !- Cooling Availability Schedule Name
    Humidistat,               !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    70,                       !- Dehumidification Setpoint
    Humidistat,               !- Humidification Control Type
    40,                       !- Humidification Setpoint
    DetailedSpecification,    !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    outdoorAir..debugZone4,    !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    DifferentialDryBulb,      !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0,                        !- Sensible Heat Recovery Effectiveness
    0;                        !- Latent Heat Recovery Effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
    debugZone5,               !- Zone Name
    Room Setpoint..debugZone5,    !- Template Thermostat Name
    VntSch_AHU,               !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    ,                         !- Maximum Heating Supply Air Humidity Ratio
    ,                         !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    HtnSch_AHU,               !- Heating Availability Schedule Name
    ClnSch_AHU,               !- Cooling Availability Schedule Name
    Humidistat,               !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    70,                       !- Dehumidification Setpoint
    Humidistat,               !- Humidification Control Type
    40,                       !- Humidification Setpoint
    DetailedSpecification,    !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    outdoorAir..debugZone5,    !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    DifferentialDryBulb,      !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0,                        !- Sensible Heat Recovery Effectiveness
    0;                        !- Latent Heat Recovery Effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
    debugZone6,               !- Zone Name
    Room Setpoint..debugZone6,    !- Template Thermostat Name
    VntSch_AHU,               !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    ,                         !- Maximum Heating Supply Air Humidity Ratio
    ,                         !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    HtnSch_AHU,               !- Heating Availability Schedule Name
    ClnSch_AHU,               !- Cooling Availability Schedule Name
    Humidistat,               !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    70,                       !- Dehumidification Setpoint
    Humidistat,               !- Humidification Control Type
    40,                       !- Humidification Setpoint
    DetailedSpecification,    !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    outdoorAir..debugZone6,    !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    DifferentialDryBulb,      !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0,                        !- Sensible Heat Recovery Effectiveness
    0;                        !- Latent Heat Recovery Effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
    debugZone7,               !- Zone Name
    Room Setpoint..debugZone7,    !- Template Thermostat Name
    VntSch_AHU,               !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    ,                         !- Maximum Heating Supply Air Humidity Ratio
    ,                         !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    HtnSch_AHU,               !- Heating Availability Schedule Name
    ClnSch_AHU,               !- Cooling Availability Schedule Name
    Humidistat,               !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    70,                       !- Dehumidification Setpoint
    Humidistat,               !- Humidification Control Type
    40,                       !- Humidification Setpoint
    DetailedSpecification,    !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    outdoorAir..debugZone7,    !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    DifferentialDryBulb,      !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0,                        !- Sensible Heat Recovery Effectiveness
    0;                        !- Latent Heat Recovery Effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
    debugZone8,               !- Zone Name
    Room Setpoint..debugZone8,    !- Template Thermostat Name
    VntSch_AHU,               !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    ,                         !- Maximum Heating Supply Air Humidity Ratio
    ,                         !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    HtnSch_AHU,               !- Heating Availability Schedule Name
    ClnSch_AHU,               !- Cooling Availability Schedule Name
    Humidistat,               !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    70,                       !- Dehumidification Setpoint
    Humidistat,               !- Humidification Control Type
    40,                       !- Humidification Setpoint
    DetailedSpecification,    !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    outdoorAir..debugZone8,    !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    DifferentialDryBulb,      !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0,                        !- Sensible Heat Recovery Effectiveness
    0;                        !- Latent Heat Recovery Effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
    debugZone9,               !- Zone Name
    Room Setpoint..debugZone9,    !- Template Thermostat Name
    VntSch_AHU,               !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    ,                         !- Maximum Heating Supply Air Humidity Ratio
    ,                         !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    HtnSch_AHU,               !- Heating Availability Schedule Name
    ClnSch_AHU,               !- Cooling Availability Schedule Name
    Humidistat,               !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    70,                       !- Dehumidification Setpoint
    Humidistat,               !- Humidification Control Type
    40,                       !- Humidification Setpoint
    DetailedSpecification,    !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    outdoorAir..debugZone9,    !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    DifferentialDryBulb,      !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0,                        !- Sensible Heat Recovery Effectiveness
    0;                        !- Latent Heat Recovery Effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
    debugZone10,              !- Zone Name
    Room Setpoint..debugZone10,    !- Template Thermostat Name
    VntSch_AHU,               !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    ,                         !- Maximum Heating Supply Air Humidity Ratio
    ,                         !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    HtnSch_AHU,               !- Heating Availability Schedule Name
    ClnSch_AHU,               !- Cooling Availability Schedule Name
    Humidistat,               !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    70,                       !- Dehumidification Setpoint
    Humidistat,               !- Humidification Control Type
    40,                       !- Humidification Setpoint
    DetailedSpecification,    !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    outdoorAir..debugZone10,    !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    DifferentialDryBulb,      !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0,                        !- Sensible Heat Recovery Effectiveness
    0;                        !- Latent Heat Recovery Effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
    zone23,                   !- Zone Name
    Room Setpoint..zone23,    !- Template Thermostat Name
    VntSch_AHU,               !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    ,                         !- Maximum Heating Supply Air Humidity Ratio
    ,                         !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    HtnSch_AHU,               !- Heating Availability Schedule Name
    ClnSch_AHU,               !- Cooling Availability Schedule Name
    Humidistat,               !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    70,                       !- Dehumidification Setpoint
    Humidistat,               !- Humidification Control Type
    40,                       !- Humidification Setpoint
    DetailedSpecification,    !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    outdoorAir..zone23,       !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    DifferentialDryBulb,      !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0,                        !- Sensible Heat Recovery Effectiveness
    0;                        !- Latent Heat Recovery Effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
    zone24,                   !- Zone Name
    Room Setpoint..zone24,    !- Template Thermostat Name
    VntSch_AHU,               !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    ,                         !- Maximum Heating Supply Air Humidity Ratio
    ,                         !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    HtnSch_AHU,               !- Heating Availability Schedule Name
    ClnSch_AHU,               !- Cooling Availability Schedule Name
    Humidistat,               !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    70,                       !- Dehumidification Setpoint
    Humidistat,               !- Humidification Control Type
    40,                       !- Humidification Setpoint
    DetailedSpecification,    !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    outdoorAir..zone24,       !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    DifferentialDryBulb,      !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0,                        !- Sensible Heat Recovery Effectiveness
    0;                        !- Latent Heat Recovery Effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
    zone25,                   !- Zone Name
    Room Setpoint..zone25,    !- Template Thermostat Name
    VntSch_AHU,               !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    ,                         !- Maximum Heating Supply Air Humidity Ratio
    ,                         !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    HtnSch_AHU,               !- Heating Availability Schedule Name
    ClnSch_AHU,               !- Cooling Availability Schedule Name
    Humidistat,               !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    70,                       !- Dehumidification Setpoint
    Humidistat,               !- Humidification Control Type
    40,                       !- Humidification Setpoint
    DetailedSpecification,    !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    outdoorAir..zone25,       !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    DifferentialDryBulb,      !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0,                        !- Sensible Heat Recovery Effectiveness
    0;                        !- Latent Heat Recovery Effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
    zone06,                   !- Zone Name
    Room Setpoint..zone06,    !- Template Thermostat Name
    VntSch_AHU,               !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    ,                         !- Maximum Heating Supply Air Humidity Ratio
    ,                         !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    HtnSch_AHU,               !- Heating Availability Schedule Name
    ClnSch_AHU,               !- Cooling Availability Schedule Name
    Humidistat,               !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    70,                       !- Dehumidification Setpoint
    Humidistat,               !- Humidification Control Type
    40,                       !- Humidification Setpoint
    DetailedSpecification,    !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    outdoorAir..zone06,       !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    DifferentialDryBulb,      !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0,                        !- Sensible Heat Recovery Effectiveness
    0;                        !- Latent Heat Recovery Effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
    zone26,                   !- Zone Name
    Room Setpoint..zone26,    !- Template Thermostat Name
    VntSch_AHU,               !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    ,                         !- Maximum Heating Supply Air Humidity Ratio
    ,                         !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    HtnSch_AHU,               !- Heating Availability Schedule Name
    ClnSch_AHU,               !- Cooling Availability Schedule Name
    Humidistat,               !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    70,                       !- Dehumidification Setpoint
    Humidistat,               !- Humidification Control Type
    40,                       !- Humidification Setpoint
    DetailedSpecification,    !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    outdoorAir..zone26,       !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    DifferentialDryBulb,      !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0,                        !- Sensible Heat Recovery Effectiveness
    0;                        !- Latent Heat Recovery Effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
    debugZone11,              !- Zone Name
    Room Setpoint..debugZone11,    !- Template Thermostat Name
    VntSch_AHU,               !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    ,                         !- Maximum Heating Supply Air Humidity Ratio
    ,                         !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    HtnSch_AHU,               !- Heating Availability Schedule Name
    ClnSch_AHU,               !- Cooling Availability Schedule Name
    Humidistat,               !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    70,                       !- Dehumidification Setpoint
    Humidistat,               !- Humidification Control Type
    40,                       !- Humidification Setpoint
    DetailedSpecification,    !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    outdoorAir..debugZone11,    !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    DifferentialDryBulb,      !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0,                        !- Sensible Heat Recovery Effectiveness
    0;                        !- Latent Heat Recovery Effectiveness

DesignSpecification:OutdoorAir,
    outdoorAir..zone14,       !- Name
    Flow/Area,                !- Outdoor Air Method
    0,                        !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    outdoorAir..zone04,       !- Name
    Flow/Area,                !- Outdoor Air Method
    0,                        !- Outdoor Air Flow per Person
    0.001,                    !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    outdoorAir..zone10,       !- Name
    Flow/Area,                !- Outdoor Air Method
    0,                        !- Outdoor Air Flow per Person
    0.001,                    !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    outdoorAir..zone12-0,     !- Name
    Flow/Area,                !- Outdoor Air Method
    0,                        !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    outdoorAir..zone12-1,     !- Name
    Flow/Area,                !- Outdoor Air Method
    0,                        !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    outdoorAir..zone12-2,     !- Name
    Flow/Area,                !- Outdoor Air Method
    0,                        !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    outdoorAir..zone15,       !- Name
    Flow/Person,              !- Outdoor Air Method
    0.007,                    !- Outdoor Air Flow per Person
    0.00526421,               !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    VAV_OccSch_B0.1;          !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    outdoorAir..zone27,       !- Name
    Flow/Person,              !- Outdoor Air Method
    0.007,                    !- Outdoor Air Flow per Person
    0.00580349,               !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    VAV_OccSch_B0.7;          !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    outdoorAir..zone28,       !- Name
    Flow/Person,              !- Outdoor Air Method
    0.007,                    !- Outdoor Air Flow per Person
    0.00548097,               !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    VAV_OccSch_B0.6;          !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    outdoorAir..zone29,       !- Name
    Flow/Area,                !- Outdoor Air Method
    0,                        !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    outdoorAir..zone30,       !- Name
    Flow/Area,                !- Outdoor Air Method
    0.007,                    !- Outdoor Air Flow per Person
    0.00212077,               !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    outdoorAir..zone31,       !- Name
    Flow/Person,              !- Outdoor Air Method
    0.007,                    !- Outdoor Air Flow per Person
    0.00367411,               !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    VAV_OccSch_B0.5;          !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    outdoorAir..zone32,       !- Name
    Flow/Person,              !- Outdoor Air Method
    0.007,                    !- Outdoor Air Flow per Person
    0.00293843,               !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    VAV_OccSch_B1.3;          !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    outdoorAir..zone33,       !- Name
    Flow/Person,              !- Outdoor Air Method
    0.007,                    !- Outdoor Air Flow per Person
    0.00450583,               !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    VAV_OccSch_B0.4;          !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    outdoorAir..zone34,       !- Name
    Flow/Person,              !- Outdoor Air Method
    0.007,                    !- Outdoor Air Flow per Person
    0.00536624,               !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    VAV_OccSch_B0.3;          !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    outdoorAir..zone13,       !- Name
    Flow/Area,                !- Outdoor Air Method
    0,                        !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    outdoorAir..zone35,       !- Name
    Flow/Person,              !- Outdoor Air Method
    0.007,                    !- Outdoor Air Flow per Person
    0.00434015,               !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    VAV_OccSch_B0.2;          !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    outdoorAir..zone36,       !- Name
    Flow/Area,                !- Outdoor Air Method
    0.007,                    !- Outdoor Air Flow per Person
    0.00180182,               !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    outdoorAir..zone02,       !- Name
    Flow/Area,                !- Outdoor Air Method
    0,                        !- Outdoor Air Flow per Person
    0.008,                    !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    outdoorAir..zone37,       !- Name
    Flow/Area,                !- Outdoor Air Method
    0.007,                    !- Outdoor Air Flow per Person
    0.00183288,               !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    outdoorAir..zone38,       !- Name
    Flow/Area,                !- Outdoor Air Method
    0.007,                    !- Outdoor Air Flow per Person
    0.00171607,               !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    outdoorAir..zone39,       !- Name
    Flow/Area,                !- Outdoor Air Method
    0.007,                    !- Outdoor Air Flow per Person
    0.00176685,               !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    outdoorAir..zone40,       !- Name
    Flow/Area,                !- Outdoor Air Method
    0.007,                    !- Outdoor Air Flow per Person
    0.00190732,               !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    outdoorAir..zone41,       !- Name
    Flow/Area,                !- Outdoor Air Method
    0.007,                    !- Outdoor Air Flow per Person
    0.00175423,               !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    outdoorAir..zone42,       !- Name
    Flow/Area,                !- Outdoor Air Method
    0.007,                    !- Outdoor Air Flow per Person
    0.00189123,               !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    outdoorAir..zone01,       !- Name
    Flow/Area,                !- Outdoor Air Method
    0,                        !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    outdoorAir..zone00,       !- Name
    Flow/Area,                !- Outdoor Air Method
    0,                        !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    outdoorAir..zone43,       !- Name
    Flow/Area,                !- Outdoor Air Method
    0.007,                    !- Outdoor Air Flow per Person
    0.00177692,               !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    outdoorAir..zone44,       !- Name
    Flow/Area,                !- Outdoor Air Method
    0.007,                    !- Outdoor Air Flow per Person
    0.00169952,               !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    outdoorAir..zone45,       !- Name
    Flow/Person,              !- Outdoor Air Method
    0.007,                    !- Outdoor Air Flow per Person
    0.00367309,               !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    VAV_OccSch_B1.5;          !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    outdoorAir..zone46,       !- Name
    Flow/Person,              !- Outdoor Air Method
    0.007,                    !- Outdoor Air Flow per Person
    0.00429034,               !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    VAV_OccSch_B1.4;          !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    outdoorAir..zone09,       !- Name
    Flow/Area,                !- Outdoor Air Method
    0.007,                    !- Outdoor Air Flow per Person
    0.00373838,               !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    outdoorAir..zone11,       !- Name
    Flow/Area,                !- Outdoor Air Method
    0.007,                    !- Outdoor Air Flow per Person
    0.00068599,               !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    outdoorAir..zone47,       !- Name
    Flow/Person,              !- Outdoor Air Method
    0.007,                    !- Outdoor Air Flow per Person
    0.003049,                 !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    VAV_OccSch_B1.2;          !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    outdoorAir..zone08,       !- Name
    Flow/Area,                !- Outdoor Air Method
    0,                        !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    outdoorAir..zone48,       !- Name
    Flow/Person,              !- Outdoor Air Method
    0.007,                    !- Outdoor Air Flow per Person
    0.00552093,               !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    VAV_OccSch_B1.1;          !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    outdoorAir..zone05,       !- Name
    Flow/Area,                !- Outdoor Air Method
    0,                        !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    outdoorAir..zone07,       !- Name
    Flow/Area,                !- Outdoor Air Method
    0,                        !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    outdoorAir..zone49,       !- Name
    Flow/Area,                !- Outdoor Air Method
    0.007,                    !- Outdoor Air Flow per Person
    0.0018737,                !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    outdoorAir..zone50,       !- Name
    Flow/Area,                !- Outdoor Air Method
    0.007,                    !- Outdoor Air Flow per Person
    0.00176674,               !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    outdoorAir..zone16,       !- Name
    Flow/Area,                !- Outdoor Air Method
    0.007,                    !- Outdoor Air Flow per Person
    0.00186335,               !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    outdoorAir..zone17,       !- Name
    Flow/Area,                !- Outdoor Air Method
    0.007,                    !- Outdoor Air Flow per Person
    0.00179256,               !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    outdoorAir..zone18,       !- Name
    Flow/Area,                !- Outdoor Air Method
    0.007,                    !- Outdoor Air Flow per Person
    0.00176183,               !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    outdoorAir..zone19,       !- Name
    Flow/Area,                !- Outdoor Air Method
    0.007,                    !- Outdoor Air Flow per Person
    0.00168506,               !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    outdoorAir..zone20,       !- Name
    Flow/Area,                !- Outdoor Air Method
    0.007,                    !- Outdoor Air Flow per Person
    0.00147905,               !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    outdoorAir..zone21,       !- Name
    Flow/Person,              !- Outdoor Air Method
    0.007,                    !- Outdoor Air Flow per Person
    0.00033794,               !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    VAV_OccSch_B2.3;          !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    outdoorAir..zone22,       !- Name
    Flow/Person,              !- Outdoor Air Method
    0.007,                    !- Outdoor Air Flow per Person
    0.0033067,                !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    VAV_OccSch_B2.4;          !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    outdoorAir..zone03,       !- Name
    Flow/Area,                !- Outdoor Air Method
    0,                        !- Outdoor Air Flow per Person
    0.001,                    !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    outdoorAir..debugZone0,    !- Name
    Flow/Area,                !- Outdoor Air Method
    0,                        !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    outdoorAir..debugZone1,    !- Name
    Flow/Area,                !- Outdoor Air Method
    0,                        !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    outdoorAir..debugZone2,    !- Name
    Flow/Area,                !- Outdoor Air Method
    0,                        !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    outdoorAir..debugZone3,    !- Name
    Flow/Area,                !- Outdoor Air Method
    0,                        !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    outdoorAir..debugZone4,    !- Name
    Flow/Area,                !- Outdoor Air Method
    0.007,                    !- Outdoor Air Flow per Person
    0.00166298,               !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    outdoorAir..debugZone5,    !- Name
    Flow/Area,                !- Outdoor Air Method
    0.007,                    !- Outdoor Air Flow per Person
    0.00148361,               !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    outdoorAir..debugZone6,    !- Name
    Flow/Area,                !- Outdoor Air Method
    0.007,                    !- Outdoor Air Flow per Person
    0.00186004,               !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    outdoorAir..debugZone7,    !- Name
    Flow/Area,                !- Outdoor Air Method
    0.007,                    !- Outdoor Air Flow per Person
    0.00180586,               !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    outdoorAir..debugZone8,    !- Name
    Flow/Area,                !- Outdoor Air Method
    0.007,                    !- Outdoor Air Flow per Person
    0.00177924,               !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    outdoorAir..debugZone9,    !- Name
    Flow/Area,                !- Outdoor Air Method
    0.007,                    !- Outdoor Air Flow per Person
    0.00175182,               !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    outdoorAir..debugZone10,    !- Name
    Flow/Area,                !- Outdoor Air Method
    0.007,                    !- Outdoor Air Flow per Person
    0.00176911,               !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    outdoorAir..zone23,       !- Name
    Flow/Person,              !- Outdoor Air Method
    0.007,                    !- Outdoor Air Flow per Person
    0.00440771,               !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    VAV_OccSch_B2.6;          !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    outdoorAir..zone24,       !- Name
    Flow/Person,              !- Outdoor Air Method
    0.007,                    !- Outdoor Air Flow per Person
    0.00429034,               !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    VAV_OccSch_B2.5;          !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    outdoorAir..zone25,       !- Name
    Flow/Person,              !- Outdoor Air Method
    0.007,                    !- Outdoor Air Flow per Person
    0.00536624,               !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    VAV_OccSch_B2.2;          !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    outdoorAir..zone06,       !- Name
    Flow/Area,                !- Outdoor Air Method
    0,                        !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    outdoorAir..zone26,       !- Name
    Flow/Person,              !- Outdoor Air Method
    0.007,                    !- Outdoor Air Flow per Person
    0.00427427,               !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    VAV_OccSch_B0.1;          !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    outdoorAir..debugZone11,    !- Name
    Flow/Area,                !- Outdoor Air Method
    0,                        !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name

Sizing:Parameters,
    1.25,                     !- Heating Sizing Factor
    1.15;                     !- Cooling Sizing Factor

WaterUse:Equipment,
    Office Hot Water..zone14,    !- Name
    General,                  !- EndUse Subcategory
    4.025082e-05,             !- Peak Flow Rate
    Office room dayschedule,    !- Flow Rate Fraction Schedule Name
    Office Hot Water..zone14_SHW_Target,    !- Target Temperature Schedule Name
    Office Hot Water..zone14_SHW_Target,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    zone14,                   !- Zone Name
    Office Hot Water..zone14_SHW_Sensible,    !- Sensible Fraction Schedule Name
    Office Hot Water..zone14_SHW_Latent;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Office Hot Water..zone04,    !- Name
    General,                  !- EndUse Subcategory
    3.283745e-05,             !- Peak Flow Rate
    Office room dayschedule,    !- Flow Rate Fraction Schedule Name
    Office Hot Water..zone04_SHW_Target,    !- Target Temperature Schedule Name
    Office Hot Water..zone04_SHW_Target,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    zone04,                   !- Zone Name
    Office Hot Water..zone04_SHW_Sensible,    !- Sensible Fraction Schedule Name
    Office Hot Water..zone04_SHW_Latent;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Office Hot Water..zone10,    !- Name
    General,                  !- EndUse Subcategory
    3.808962e-05,             !- Peak Flow Rate
    Office room dayschedule,    !- Flow Rate Fraction Schedule Name
    Office Hot Water..zone10_SHW_Target,    !- Target Temperature Schedule Name
    Office Hot Water..zone10_SHW_Target,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    zone10,                   !- Zone Name
    Office Hot Water..zone10_SHW_Sensible,    !- Sensible Fraction Schedule Name
    Office Hot Water..zone10_SHW_Latent;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Office Hot Water..zone12-0,    !- Name
    General,                  !- EndUse Subcategory
    2.1198e-06,               !- Peak Flow Rate
    Office room dayschedule,    !- Flow Rate Fraction Schedule Name
    Office Hot Water..zone12-0_SHW_Target,    !- Target Temperature Schedule Name
    Office Hot Water..zone12-0_SHW_Target,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    zone12-0,                 !- Zone Name
    Office Hot Water..zone12-0_SHW_Sensible,    !- Sensible Fraction Schedule Name
    Office Hot Water..zone12-0_SHW_Latent;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Office Hot Water..zone12-1,    !- Name
    General,                  !- EndUse Subcategory
    3.825078e-07,             !- Peak Flow Rate
    Office room dayschedule,    !- Flow Rate Fraction Schedule Name
    Office Hot Water..zone12-1_SHW_Target,    !- Target Temperature Schedule Name
    Office Hot Water..zone12-1_SHW_Target,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    zone12-1,                 !- Zone Name
    Office Hot Water..zone12-1_SHW_Sensible,    !- Sensible Fraction Schedule Name
    Office Hot Water..zone12-1_SHW_Latent;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Office Hot Water..zone12-2,    !- Name
    General,                  !- EndUse Subcategory
    1.159115e-06,             !- Peak Flow Rate
    Office room dayschedule,    !- Flow Rate Fraction Schedule Name
    Office Hot Water..zone12-2_SHW_Target,    !- Target Temperature Schedule Name
    Office Hot Water..zone12-2_SHW_Target,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    zone12-2,                 !- Zone Name
    Office Hot Water..zone12-2_SHW_Sensible,    !- Sensible Fraction Schedule Name
    Office Hot Water..zone12-2_SHW_Latent;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Office Hot Water..zone15,    !- Name
    General,                  !- EndUse Subcategory
    6.099704e-06,             !- Peak Flow Rate
    Office room dayschedule,    !- Flow Rate Fraction Schedule Name
    Office Hot Water..zone15_SHW_Target,    !- Target Temperature Schedule Name
    Office Hot Water..zone15_SHW_Target,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    zone15,                   !- Zone Name
    Office Hot Water..zone15_SHW_Sensible,    !- Sensible Fraction Schedule Name
    Office Hot Water..zone15_SHW_Latent;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Office Hot Water..zone27,    !- Name
    General,                  !- EndUse Subcategory
    1.01842e-05,              !- Peak Flow Rate
    Office room dayschedule,    !- Flow Rate Fraction Schedule Name
    Office Hot Water..zone27_SHW_Target,    !- Target Temperature Schedule Name
    Office Hot Water..zone27_SHW_Target,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    zone27,                   !- Zone Name
    Office Hot Water..zone27_SHW_Sensible,    !- Sensible Fraction Schedule Name
    Office Hot Water..zone27_SHW_Latent;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Office Hot Water..zone28,    !- Name
    General,                  !- EndUse Subcategory
    5.861257e-06,             !- Peak Flow Rate
    Office room dayschedule,    !- Flow Rate Fraction Schedule Name
    Office Hot Water..zone28_SHW_Target,    !- Target Temperature Schedule Name
    Office Hot Water..zone28_SHW_Target,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    zone28,                   !- Zone Name
    Office Hot Water..zone28_SHW_Sensible,    !- Sensible Fraction Schedule Name
    Office Hot Water..zone28_SHW_Latent;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Office Hot Water..zone29,    !- Name
    General,                  !- EndUse Subcategory
    2.814994e-07,             !- Peak Flow Rate
    Office room dayschedule,    !- Flow Rate Fraction Schedule Name
    Office Hot Water..zone29_SHW_Target,    !- Target Temperature Schedule Name
    Office Hot Water..zone29_SHW_Target,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    zone29,                   !- Zone Name
    Office Hot Water..zone29_SHW_Sensible,    !- Sensible Fraction Schedule Name
    Office Hot Water..zone29_SHW_Latent;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Office Hot Water..zone30,    !- Name
    General,                  !- EndUse Subcategory
    2.848663e-06,             !- Peak Flow Rate
    Office room dayschedule,    !- Flow Rate Fraction Schedule Name
    Office Hot Water..zone30_SHW_Target,    !- Target Temperature Schedule Name
    Office Hot Water..zone30_SHW_Target,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    zone30,                   !- Zone Name
    Office Hot Water..zone30_SHW_Sensible,    !- Sensible Fraction Schedule Name
    Office Hot Water..zone30_SHW_Latent;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Office Hot Water..zone31,    !- Name
    General,                  !- EndUse Subcategory
    1.02256e-05,              !- Peak Flow Rate
    Office room dayschedule,    !- Flow Rate Fraction Schedule Name
    Office Hot Water..zone31_SHW_Target,    !- Target Temperature Schedule Name
    Office Hot Water..zone31_SHW_Target,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    zone31,                   !- Zone Name
    Office Hot Water..zone31_SHW_Sensible,    !- Sensible Fraction Schedule Name
    Office Hot Water..zone31_SHW_Latent;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Office Hot Water..zone32,    !- Name
    General,                  !- EndUse Subcategory
    1.812138e-05,             !- Peak Flow Rate
    Office room dayschedule,    !- Flow Rate Fraction Schedule Name
    Office Hot Water..zone32_SHW_Target,    !- Target Temperature Schedule Name
    Office Hot Water..zone32_SHW_Target,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    zone32,                   !- Zone Name
    Office Hot Water..zone32_SHW_Sensible,    !- Sensible Fraction Schedule Name
    Office Hot Water..zone32_SHW_Latent;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Office Hot Water..zone33,    !- Name
    General,                  !- EndUse Subcategory
    1.010141e-05,             !- Peak Flow Rate
    Office room dayschedule,    !- Flow Rate Fraction Schedule Name
    Office Hot Water..zone33_SHW_Target,    !- Target Temperature Schedule Name
    Office Hot Water..zone33_SHW_Target,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    zone33,                   !- Zone Name
    Office Hot Water..zone33_SHW_Sensible,    !- Sensible Fraction Schedule Name
    Office Hot Water..zone33_SHW_Latent;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Office Hot Water..zone34,    !- Name
    General,                  !- EndUse Subcategory
    6.07321e-06,              !- Peak Flow Rate
    Office room dayschedule,    !- Flow Rate Fraction Schedule Name
    Office Hot Water..zone34_SHW_Target,    !- Target Temperature Schedule Name
    Office Hot Water..zone34_SHW_Target,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    zone34,                   !- Zone Name
    Office Hot Water..zone34_SHW_Sensible,    !- Sensible Fraction Schedule Name
    Office Hot Water..zone34_SHW_Latent;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Office Hot Water..zone13,    !- Name
    General,                  !- EndUse Subcategory
    4.384766e-06,             !- Peak Flow Rate
    Office room dayschedule,    !- Flow Rate Fraction Schedule Name
    Office Hot Water..zone13_SHW_Target,    !- Target Temperature Schedule Name
    Office Hot Water..zone13_SHW_Target,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    zone13,                   !- Zone Name
    Office Hot Water..zone13_SHW_Sensible,    !- Sensible Fraction Schedule Name
    Office Hot Water..zone13_SHW_Latent;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Office Hot Water..zone35,    !- Name
    General,                  !- EndUse Subcategory
    4.09278e-06,              !- Peak Flow Rate
    Office room dayschedule,    !- Flow Rate Fraction Schedule Name
    Office Hot Water..zone35_SHW_Target,    !- Target Temperature Schedule Name
    Office Hot Water..zone35_SHW_Target,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    zone35,                   !- Zone Name
    Office Hot Water..zone35_SHW_Sensible,    !- Sensible Fraction Schedule Name
    Office Hot Water..zone35_SHW_Latent;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Office Hot Water..zone36,    !- Name
    General,                  !- EndUse Subcategory
    6.848714e-06,             !- Peak Flow Rate
    Office room dayschedule,    !- Flow Rate Fraction Schedule Name
    Office Hot Water..zone36_SHW_Target,    !- Target Temperature Schedule Name
    Office Hot Water..zone36_SHW_Target,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    zone36,                   !- Zone Name
    Office Hot Water..zone36_SHW_Sensible,    !- Sensible Fraction Schedule Name
    Office Hot Water..zone36_SHW_Latent;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Office Hot Water..zone02,    !- Name
    General,                  !- EndUse Subcategory
    3.962517e-06,             !- Peak Flow Rate
    Office room dayschedule,    !- Flow Rate Fraction Schedule Name
    Office Hot Water..zone02_SHW_Target,    !- Target Temperature Schedule Name
    Office Hot Water..zone02_SHW_Target,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    zone02,                   !- Zone Name
    Office Hot Water..zone02_SHW_Sensible,    !- Sensible Fraction Schedule Name
    Office Hot Water..zone02_SHW_Latent;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Office Hot Water..zone37,    !- Name
    General,                  !- EndUse Subcategory
    1.852376e-06,             !- Peak Flow Rate
    Office room dayschedule,    !- Flow Rate Fraction Schedule Name
    Office Hot Water..zone37_SHW_Target,    !- Target Temperature Schedule Name
    Office Hot Water..zone37_SHW_Target,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    zone37,                   !- Zone Name
    Office Hot Water..zone37_SHW_Sensible,    !- Sensible Fraction Schedule Name
    Office Hot Water..zone37_SHW_Latent;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Office Hot Water..zone38,    !- Name
    General,                  !- EndUse Subcategory
    3.630238e-06,             !- Peak Flow Rate
    Office room dayschedule,    !- Flow Rate Fraction Schedule Name
    Office Hot Water..zone38_SHW_Target,    !- Target Temperature Schedule Name
    Office Hot Water..zone38_SHW_Target,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    zone38,                   !- Zone Name
    Office Hot Water..zone38_SHW_Sensible,    !- Sensible Fraction Schedule Name
    Office Hot Water..zone38_SHW_Latent;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Office Hot Water..zone39,    !- Name
    General,                  !- EndUse Subcategory
    1.213428e-05,             !- Peak Flow Rate
    Office room dayschedule,    !- Flow Rate Fraction Schedule Name
    Office Hot Water..zone39_SHW_Target,    !- Target Temperature Schedule Name
    Office Hot Water..zone39_SHW_Target,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    zone39,                   !- Zone Name
    Office Hot Water..zone39_SHW_Sensible,    !- Sensible Fraction Schedule Name
    Office Hot Water..zone39_SHW_Latent;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Office Hot Water..zone40,    !- Name
    General,                  !- EndUse Subcategory
    1.778966e-06,             !- Peak Flow Rate
    Office room dayschedule,    !- Flow Rate Fraction Schedule Name
    Office Hot Water..zone40_SHW_Target,    !- Target Temperature Schedule Name
    Office Hot Water..zone40_SHW_Target,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    zone40,                   !- Zone Name
    Office Hot Water..zone40_SHW_Sensible,    !- Sensible Fraction Schedule Name
    Office Hot Water..zone40_SHW_Latent;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Office Hot Water..zone41,    !- Name
    General,                  !- EndUse Subcategory
    3.556827e-06,             !- Peak Flow Rate
    Office room dayschedule,    !- Flow Rate Fraction Schedule Name
    Office Hot Water..zone41_SHW_Target,    !- Target Temperature Schedule Name
    Office Hot Water..zone41_SHW_Target,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    zone41,                   !- Zone Name
    Office Hot Water..zone41_SHW_Sensible,    !- Sensible Fraction Schedule Name
    Office Hot Water..zone41_SHW_Latent;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Office Hot Water..zone42,    !- Name
    General,                  !- EndUse Subcategory
    8.963822e-06,             !- Peak Flow Rate
    Office room dayschedule,    !- Flow Rate Fraction Schedule Name
    Office Hot Water..zone42_SHW_Target,    !- Target Temperature Schedule Name
    Office Hot Water..zone42_SHW_Target,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    zone42,                   !- Zone Name
    Office Hot Water..zone42_SHW_Sensible,    !- Sensible Fraction Schedule Name
    Office Hot Water..zone42_SHW_Latent;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Office Hot Water..zone01,    !- Name
    General,                  !- EndUse Subcategory
    1.842165e-06,             !- Peak Flow Rate
    Office room dayschedule,    !- Flow Rate Fraction Schedule Name
    Office Hot Water..zone01_SHW_Target,    !- Target Temperature Schedule Name
    Office Hot Water..zone01_SHW_Target,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    zone01,                   !- Zone Name
    Office Hot Water..zone01_SHW_Sensible,    !- Sensible Fraction Schedule Name
    Office Hot Water..zone01_SHW_Latent;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Office Hot Water..zone00,    !- Name
    General,                  !- EndUse Subcategory
    3.838382e-05,             !- Peak Flow Rate
    Office room dayschedule,    !- Flow Rate Fraction Schedule Name
    Office Hot Water..zone00_SHW_Target,    !- Target Temperature Schedule Name
    Office Hot Water..zone00_SHW_Target,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    zone00,                   !- Zone Name
    Office Hot Water..zone00_SHW_Sensible,    !- Sensible Fraction Schedule Name
    Office Hot Water..zone00_SHW_Latent;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Office Hot Water..zone43,    !- Name
    General,                  !- EndUse Subcategory
    3.327211e-06,             !- Peak Flow Rate
    Office room dayschedule,    !- Flow Rate Fraction Schedule Name
    Office Hot Water..zone43_SHW_Target,    !- Target Temperature Schedule Name
    Office Hot Water..zone43_SHW_Target,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    zone43,                   !- Zone Name
    Office Hot Water..zone43_SHW_Sensible,    !- Sensible Fraction Schedule Name
    Office Hot Water..zone43_SHW_Latent;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Office Hot Water..zone44,    !- Name
    General,                  !- EndUse Subcategory
    2.85915e-06,              !- Peak Flow Rate
    Office room dayschedule,    !- Flow Rate Fraction Schedule Name
    Office Hot Water..zone44_SHW_Target,    !- Target Temperature Schedule Name
    Office Hot Water..zone44_SHW_Target,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    zone44,                   !- Zone Name
    Office Hot Water..zone44_SHW_Sensible,    !- Sensible Fraction Schedule Name
    Office Hot Water..zone44_SHW_Latent;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Office Hot Water..zone45,    !- Name
    General,                  !- EndUse Subcategory
    1.01842e-05,              !- Peak Flow Rate
    Office room dayschedule,    !- Flow Rate Fraction Schedule Name
    Office Hot Water..zone45_SHW_Target,    !- Target Temperature Schedule Name
    Office Hot Water..zone45_SHW_Target,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    zone45,                   !- Zone Name
    Office Hot Water..zone45_SHW_Sensible,    !- Sensible Fraction Schedule Name
    Office Hot Water..zone45_SHW_Latent;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Office Hot Water..zone46,    !- Name
    General,                  !- EndUse Subcategory
    1.015053e-05,             !- Peak Flow Rate
    Office room dayschedule,    !- Flow Rate Fraction Schedule Name
    Office Hot Water..zone46_SHW_Target,    !- Target Temperature Schedule Name
    Office Hot Water..zone46_SHW_Target,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    zone46,                   !- Zone Name
    Office Hot Water..zone46_SHW_Sensible,    !- Sensible Fraction Schedule Name
    Office Hot Water..zone46_SHW_Latent;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Office Hot Water..zone09,    !- Name
    General,                  !- EndUse Subcategory
    3.39731e-06,              !- Peak Flow Rate
    Office room dayschedule,    !- Flow Rate Fraction Schedule Name
    Office Hot Water..zone09_SHW_Target,    !- Target Temperature Schedule Name
    Office Hot Water..zone09_SHW_Target,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    zone09,                   !- Zone Name
    Office Hot Water..zone09_SHW_Sensible,    !- Sensible Fraction Schedule Name
    Office Hot Water..zone09_SHW_Latent;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Office Hot Water..zone11,    !- Name
    General,                  !- EndUse Subcategory
    3.27312e-06,              !- Peak Flow Rate
    Office room dayschedule,    !- Flow Rate Fraction Schedule Name
    Office Hot Water..zone11_SHW_Target,    !- Target Temperature Schedule Name
    Office Hot Water..zone11_SHW_Target,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    zone11,                   !- Zone Name
    Office Hot Water..zone11_SHW_Sensible,    !- Sensible Fraction Schedule Name
    Office Hot Water..zone11_SHW_Latent;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Office Hot Water..zone47,    !- Name
    General,                  !- EndUse Subcategory
    6.07321e-06,              !- Peak Flow Rate
    Office room dayschedule,    !- Flow Rate Fraction Schedule Name
    Office Hot Water..zone47_SHW_Target,    !- Target Temperature Schedule Name
    Office Hot Water..zone47_SHW_Target,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    zone47,                   !- Zone Name
    Office Hot Water..zone47_SHW_Sensible,    !- Sensible Fraction Schedule Name
    Office Hot Water..zone47_SHW_Latent;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Office Hot Water..zone08,    !- Name
    General,                  !- EndUse Subcategory
    4.384766e-06,             !- Peak Flow Rate
    Office room dayschedule,    !- Flow Rate Fraction Schedule Name
    Office Hot Water..zone08_SHW_Target,    !- Target Temperature Schedule Name
    Office Hot Water..zone08_SHW_Target,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    zone08,                   !- Zone Name
    Office Hot Water..zone08_SHW_Sensible,    !- Sensible Fraction Schedule Name
    Office Hot Water..zone08_SHW_Latent;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Office Hot Water..zone48,    !- Name
    General,                  !- EndUse Subcategory
    1.019248e-05,             !- Peak Flow Rate
    Office room dayschedule,    !- Flow Rate Fraction Schedule Name
    Office Hot Water..zone48_SHW_Target,    !- Target Temperature Schedule Name
    Office Hot Water..zone48_SHW_Target,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    zone48,                   !- Zone Name
    Office Hot Water..zone48_SHW_Sensible,    !- Sensible Fraction Schedule Name
    Office Hot Water..zone48_SHW_Latent;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Office Hot Water..zone05,    !- Name
    General,                  !- EndUse Subcategory
    1.0599e-06,               !- Peak Flow Rate
    Office room dayschedule,    !- Flow Rate Fraction Schedule Name
    Office Hot Water..zone05_SHW_Target,    !- Target Temperature Schedule Name
    Office Hot Water..zone05_SHW_Target,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    zone05,                   !- Zone Name
    Office Hot Water..zone05_SHW_Sensible,    !- Sensible Fraction Schedule Name
    Office Hot Water..zone05_SHW_Latent;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Office Hot Water..zone07,    !- Name
    General,                  !- EndUse Subcategory
    2.021731e-05,             !- Peak Flow Rate
    Office room dayschedule,    !- Flow Rate Fraction Schedule Name
    Office Hot Water..zone07_SHW_Target,    !- Target Temperature Schedule Name
    Office Hot Water..zone07_SHW_Target,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    zone07,                   !- Zone Name
    Office Hot Water..zone07_SHW_Sensible,    !- Sensible Fraction Schedule Name
    Office Hot Water..zone07_SHW_Latent;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Office Hot Water..zone49,    !- Name
    General,                  !- EndUse Subcategory
    2.980581e-06,             !- Peak Flow Rate
    Office room dayschedule,    !- Flow Rate Fraction Schedule Name
    Office Hot Water..zone49_SHW_Target,    !- Target Temperature Schedule Name
    Office Hot Water..zone49_SHW_Target,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    zone49,                   !- Zone Name
    Office Hot Water..zone49_SHW_Sensible,    !- Sensible Fraction Schedule Name
    Office Hot Water..zone49_SHW_Latent;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Office Hot Water..zone50,    !- Name
    General,                  !- EndUse Subcategory
    3.546891e-06,             !- Peak Flow Rate
    Office room dayschedule,    !- Flow Rate Fraction Schedule Name
    Office Hot Water..zone50_SHW_Target,    !- Target Temperature Schedule Name
    Office Hot Water..zone50_SHW_Target,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    zone50,                   !- Zone Name
    Office Hot Water..zone50_SHW_Sensible,    !- Sensible Fraction Schedule Name
    Office Hot Water..zone50_SHW_Latent;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Office Hot Water..zone16,    !- Name
    General,                  !- EndUse Subcategory
    1.050931e-06,             !- Peak Flow Rate
    Office room dayschedule,    !- Flow Rate Fraction Schedule Name
    Office Hot Water..zone16_SHW_Target,    !- Target Temperature Schedule Name
    Office Hot Water..zone16_SHW_Target,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    zone16,                   !- Zone Name
    Office Hot Water..zone16_SHW_Sensible,    !- Sensible Fraction Schedule Name
    Office Hot Water..zone16_SHW_Latent;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Office Hot Water..zone17,    !- Name
    General,                  !- EndUse Subcategory
    3.286367e-06,             !- Peak Flow Rate
    Office room dayschedule,    !- Flow Rate Fraction Schedule Name
    Office Hot Water..zone17_SHW_Target,    !- Target Temperature Schedule Name
    Office Hot Water..zone17_SHW_Target,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    zone17,                   !- Zone Name
    Office Hot Water..zone17_SHW_Sensible,    !- Sensible Fraction Schedule Name
    Office Hot Water..zone17_SHW_Latent;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Office Hot Water..zone18,    !- Name
    General,                  !- EndUse Subcategory
    6.767023e-06,             !- Peak Flow Rate
    Office room dayschedule,    !- Flow Rate Fraction Schedule Name
    Office Hot Water..zone18_SHW_Target,    !- Target Temperature Schedule Name
    Office Hot Water..zone18_SHW_Target,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    zone18,                   !- Zone Name
    Office Hot Water..zone18_SHW_Sensible,    !- Sensible Fraction Schedule Name
    Office Hot Water..zone18_SHW_Latent;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Office Hot Water..zone19,    !- Name
    General,                  !- EndUse Subcategory
    2.219981e-06,             !- Peak Flow Rate
    Office room dayschedule,    !- Flow Rate Fraction Schedule Name
    Office Hot Water..zone19_SHW_Target,    !- Target Temperature Schedule Name
    Office Hot Water..zone19_SHW_Target,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    zone19,                   !- Zone Name
    Office Hot Water..zone19_SHW_Sensible,    !- Sensible Fraction Schedule Name
    Office Hot Water..zone19_SHW_Latent;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Office Hot Water..zone20,    !- Name
    General,                  !- EndUse Subcategory
    1.264539e-06,             !- Peak Flow Rate
    Office room dayschedule,    !- Flow Rate Fraction Schedule Name
    Office Hot Water..zone20_SHW_Target,    !- Target Temperature Schedule Name
    Office Hot Water..zone20_SHW_Target,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    zone20,                   !- Zone Name
    Office Hot Water..zone20_SHW_Sensible,    !- Sensible Fraction Schedule Name
    Office Hot Water..zone20_SHW_Latent;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Office Hot Water..zone21,    !- Name
    General,                  !- EndUse Subcategory
    5.050705e-06,             !- Peak Flow Rate
    Office room dayschedule,    !- Flow Rate Fraction Schedule Name
    Office Hot Water..zone21_SHW_Target,    !- Target Temperature Schedule Name
    Office Hot Water..zone21_SHW_Target,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    zone21,                   !- Zone Name
    Office Hot Water..zone21_SHW_Sensible,    !- Sensible Fraction Schedule Name
    Office Hot Water..zone21_SHW_Latent;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Office Hot Water..zone22,    !- Name
    General,                  !- EndUse Subcategory
    5.1128e-06,               !- Peak Flow Rate
    Office room dayschedule,    !- Flow Rate Fraction Schedule Name
    Office Hot Water..zone22_SHW_Target,    !- Target Temperature Schedule Name
    Office Hot Water..zone22_SHW_Target,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    zone22,                   !- Zone Name
    Office Hot Water..zone22_SHW_Sensible,    !- Sensible Fraction Schedule Name
    Office Hot Water..zone22_SHW_Latent;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Office Hot Water..zone03,    !- Name
    General,                  !- EndUse Subcategory
    1.020573e-06,             !- Peak Flow Rate
    Office room dayschedule,    !- Flow Rate Fraction Schedule Name
    Office Hot Water..zone03_SHW_Target,    !- Target Temperature Schedule Name
    Office Hot Water..zone03_SHW_Target,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    zone03,                   !- Zone Name
    Office Hot Water..zone03_SHW_Sensible,    !- Sensible Fraction Schedule Name
    Office Hot Water..zone03_SHW_Latent;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Office Hot Water..debugZone0,    !- Name
    General,                  !- EndUse Subcategory
    2.307191e-06,             !- Peak Flow Rate
    Office room dayschedule,    !- Flow Rate Fraction Schedule Name
    Office Hot Water..debugZone0_SHW_Target,    !- Target Temperature Schedule Name
    Office Hot Water..debugZone0_SHW_Target,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    debugZone0,               !- Zone Name
    Office Hot Water..debugZone0_SHW_Sensible,    !- Sensible Fraction Schedule Name
    Office Hot Water..debugZone0_SHW_Latent;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Office Hot Water..debugZone1,    !- Name
    General,                  !- EndUse Subcategory
    2.30719e-06,              !- Peak Flow Rate
    Office room dayschedule,    !- Flow Rate Fraction Schedule Name
    Office Hot Water..debugZone1_SHW_Target,    !- Target Temperature Schedule Name
    Office Hot Water..debugZone1_SHW_Target,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    debugZone1,               !- Zone Name
    Office Hot Water..debugZone1_SHW_Sensible,    !- Sensible Fraction Schedule Name
    Office Hot Water..debugZone1_SHW_Latent;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Office Hot Water..debugZone2,    !- Name
    General,                  !- EndUse Subcategory
    2.052185e-06,             !- Peak Flow Rate
    Office room dayschedule,    !- Flow Rate Fraction Schedule Name
    Office Hot Water..debugZone2_SHW_Target,    !- Target Temperature Schedule Name
    Office Hot Water..debugZone2_SHW_Target,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    debugZone2,               !- Zone Name
    Office Hot Water..debugZone2_SHW_Sensible,    !- Sensible Fraction Schedule Name
    Office Hot Water..debugZone2_SHW_Latent;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Office Hot Water..debugZone3,    !- Name
    General,                  !- EndUse Subcategory
    8.621606e-07,             !- Peak Flow Rate
    Office room dayschedule,    !- Flow Rate Fraction Schedule Name
    Office Hot Water..debugZone3_SHW_Target,    !- Target Temperature Schedule Name
    Office Hot Water..debugZone3_SHW_Target,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    debugZone3,               !- Zone Name
    Office Hot Water..debugZone3_SHW_Sensible,    !- Sensible Fraction Schedule Name
    Office Hot Water..debugZone3_SHW_Latent;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Office Hot Water..debugZone4,    !- Name
    General,                  !- EndUse Subcategory
    2.272969e-06,             !- Peak Flow Rate
    Office room dayschedule,    !- Flow Rate Fraction Schedule Name
    Office Hot Water..debugZone4_SHW_Target,    !- Target Temperature Schedule Name
    Office Hot Water..debugZone4_SHW_Target,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    debugZone4,               !- Zone Name
    Office Hot Water..debugZone4_SHW_Sensible,    !- Sensible Fraction Schedule Name
    Office Hot Water..debugZone4_SHW_Latent;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Office Hot Water..debugZone5,    !- Name
    General,                  !- EndUse Subcategory
    2.292564e-06,             !- Peak Flow Rate
    Office room dayschedule,    !- Flow Rate Fraction Schedule Name
    Office Hot Water..debugZone5_SHW_Target,    !- Target Temperature Schedule Name
    Office Hot Water..debugZone5_SHW_Target,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    debugZone5,               !- Zone Name
    Office Hot Water..debugZone5_SHW_Sensible,    !- Sensible Fraction Schedule Name
    Office Hot Water..debugZone5_SHW_Latent;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Office Hot Water..debugZone6,    !- Name
    General,                  !- EndUse Subcategory
    1.694516e-06,             !- Peak Flow Rate
    Office room dayschedule,    !- Flow Rate Fraction Schedule Name
    Office Hot Water..debugZone6_SHW_Target,    !- Target Temperature Schedule Name
    Office Hot Water..debugZone6_SHW_Target,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    debugZone6,               !- Zone Name
    Office Hot Water..debugZone6_SHW_Sensible,    !- Sensible Fraction Schedule Name
    Office Hot Water..debugZone6_SHW_Latent;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Office Hot Water..debugZone7,    !- Name
    General,                  !- EndUse Subcategory
    1.201616e-06,             !- Peak Flow Rate
    Office room dayschedule,    !- Flow Rate Fraction Schedule Name
    Office Hot Water..debugZone7_SHW_Target,    !- Target Temperature Schedule Name
    Office Hot Water..debugZone7_SHW_Target,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    debugZone7,               !- Zone Name
    Office Hot Water..debugZone7_SHW_Sensible,    !- Sensible Fraction Schedule Name
    Office Hot Water..debugZone7_SHW_Latent;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Office Hot Water..debugZone8,    !- Name
    General,                  !- EndUse Subcategory
    1.293241e-06,             !- Peak Flow Rate
    Office room dayschedule,    !- Flow Rate Fraction Schedule Name
    Office Hot Water..debugZone8_SHW_Target,    !- Target Temperature Schedule Name
    Office Hot Water..debugZone8_SHW_Target,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    debugZone8,               !- Zone Name
    Office Hot Water..debugZone8_SHW_Sensible,    !- Sensible Fraction Schedule Name
    Office Hot Water..debugZone8_SHW_Latent;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Office Hot Water..debugZone9,    !- Name
    General,                  !- EndUse Subcategory
    1.312836e-06,             !- Peak Flow Rate
    Office room dayschedule,    !- Flow Rate Fraction Schedule Name
    Office Hot Water..debugZone9_SHW_Target,    !- Target Temperature Schedule Name
    Office Hot Water..debugZone9_SHW_Target,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    debugZone9,               !- Zone Name
    Office Hot Water..debugZone9_SHW_Sensible,    !- Sensible Fraction Schedule Name
    Office Hot Water..debugZone9_SHW_Latent;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Office Hot Water..debugZone10,    !- Name
    General,                  !- EndUse Subcategory
    1.038512e-06,             !- Peak Flow Rate
    Office room dayschedule,    !- Flow Rate Fraction Schedule Name
    Office Hot Water..debugZone10_SHW_Target,    !- Target Temperature Schedule Name
    Office Hot Water..debugZone10_SHW_Target,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    debugZone10,              !- Zone Name
    Office Hot Water..debugZone10_SHW_Sensible,    !- Sensible Fraction Schedule Name
    Office Hot Water..debugZone10_SHW_Latent;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Office Hot Water..zone23,    !- Name
    General,                  !- EndUse Subcategory
    5.092102e-06,             !- Peak Flow Rate
    Office room dayschedule,    !- Flow Rate Fraction Schedule Name
    Office Hot Water..zone23_SHW_Target,    !- Target Temperature Schedule Name
    Office Hot Water..zone23_SHW_Target,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    zone23,                   !- Zone Name
    Office Hot Water..zone23_SHW_Sensible,    !- Sensible Fraction Schedule Name
    Office Hot Water..zone23_SHW_Latent;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Office Hot Water..zone24,    !- Name
    General,                  !- EndUse Subcategory
    5.075267e-06,             !- Peak Flow Rate
    Office room dayschedule,    !- Flow Rate Fraction Schedule Name
    Office Hot Water..zone24_SHW_Target,    !- Target Temperature Schedule Name
    Office Hot Water..zone24_SHW_Target,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    zone24,                   !- Zone Name
    Office Hot Water..zone24_SHW_Sensible,    !- Sensible Fraction Schedule Name
    Office Hot Water..zone24_SHW_Latent;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Office Hot Water..zone25,    !- Name
    General,                  !- EndUse Subcategory
    3.036605e-06,             !- Peak Flow Rate
    Office room dayschedule,    !- Flow Rate Fraction Schedule Name
    Office Hot Water..zone25_SHW_Target,    !- Target Temperature Schedule Name
    Office Hot Water..zone25_SHW_Target,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    zone25,                   !- Zone Name
    Office Hot Water..zone25_SHW_Sensible,    !- Sensible Fraction Schedule Name
    Office Hot Water..zone25_SHW_Latent;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Office Hot Water..zone06,    !- Name
    General,                  !- EndUse Subcategory
    2.192383e-06,             !- Peak Flow Rate
    Office room dayschedule,    !- Flow Rate Fraction Schedule Name
    Office Hot Water..zone06_SHW_Target,    !- Target Temperature Schedule Name
    Office Hot Water..zone06_SHW_Target,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    zone06,                   !- Zone Name
    Office Hot Water..zone06_SHW_Sensible,    !- Sensible Fraction Schedule Name
    Office Hot Water..zone06_SHW_Latent;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Office Hot Water..zone26,    !- Name
    General,                  !- EndUse Subcategory
    5.096242e-06,             !- Peak Flow Rate
    Office room dayschedule,    !- Flow Rate Fraction Schedule Name
    Office Hot Water..zone26_SHW_Target,    !- Target Temperature Schedule Name
    Office Hot Water..zone26_SHW_Target,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    zone26,                   !- Zone Name
    Office Hot Water..zone26_SHW_Sensible,    !- Sensible Fraction Schedule Name
    Office Hot Water..zone26_SHW_Latent;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Office Hot Water..debugZone11,    !- Name
    General,                  !- EndUse Subcategory
    1.793868e-07,             !- Peak Flow Rate
    Office room dayschedule,    !- Flow Rate Fraction Schedule Name
    Office Hot Water..debugZone11_SHW_Target,    !- Target Temperature Schedule Name
    Office Hot Water..debugZone11_SHW_Target,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    debugZone11,              !- Zone Name
    Office Hot Water..debugZone11_SHW_Sensible,    !- Sensible Fraction Schedule Name
    Office Hot Water..debugZone11_SHW_Latent;    !- Latent Fraction Schedule Name

Output:VariableDictionary,
    IDF,                      !- Key Field
    Unsorted;                 !- Sort Option

Output:Table:SummaryReports,
    AllSummary,               !- Report 1 Name
    AnnualBuildingUtilityPerformanceSummary;    !- Report 2 Name

OutputControl:Table:Style,
    CommaAndHTML,             !- Column Separator
    None;                     !- Unit Conversion

OutputControl:ReportingTolerances,
    0.2,                      !- Tolerance for Time Heating Setpoint Not Met
    0.2;                      !- Tolerance for Time Cooling Setpoint Not Met

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Zone Total Heating Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Zone Total Cooling Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Electric Equipment Electricity Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Lights Electricity Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Air System Fan Electric Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone People Occupant Count,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Air Temperature,     !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Operative Temperature,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Sensible Heating Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Latent Heating Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Sensible Cooling Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Latent Cooling Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Outdoor Air Sensible Heating Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Outdoor Air Latent Heating Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Outdoor Air Total Heating Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Outdoor Air Sensible Cooling Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Outdoor Air Total Cooling Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Total Internal Total Heating Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Air System Sensible Heating Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Outdoor Air Sensible Heating Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Outdoor Air Latent Heating Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Outdoor Air Total Heating Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Zone Sensible Heating Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Zone Sensible Cooling Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Zone Latent Heating Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Zone Latent Cooling Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Zone Total Heating Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Outdoor Air Mass Flow Rate,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Outdoor Air Standard Density Volume,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Mass Flow Rate,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Standard Density Volume Flow Rate,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:SQLite,
    SimpleAndTabular;         !- Option Type