!- Windows Line endings 

Version,
    24.2;                     !- Version Identifier

SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    No,                       !- Do System Sizing Calculation
    No,                       !- Do Plant Sizing Calculation
    No,                       !- Run Simulation for Sizing Periods
    Yes,                      !- Run Simulation for Weather File Run Periods
    ,                         !- Do HVAC Sizing Simulation for Sizing Periods
    ;                         !- Maximum Number of HVAC Sizing Simulation Passes

Building,
    edificio09,               !- Name
    45,                       !- North Axis
    City,                     !- Terrain
    ,                         !- Loads Convergence Tolerance Value
    ,                         !- Temperature Convergence Tolerance Value
    FullExterior,             !- Solar Distribution
    ,                         !- Maximum Number of Warmup Days
    ;                         !- Minimum Number of Warmup Days

ShadowCalculation,
    PolygonClipping,          !- Shading Calculation Method
    Periodic,                 !- Shading Calculation Update Frequency Method
    30,                       !- Shading Calculation Update Frequency
    15000;                    !- Maximum Figures in Shadow Overlap Calculations

Timestep,
    4;                        !- Number of Timesteps per Hour

SizingPeriod:DesignDay,
    Grigna.Settentrion Ann Htg 99.6% Condns DB,    !- Name
    3,                        !- Month
    21,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    -12.1,                    !- Maximum DryBulb Temperature
    0,                        !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    -12.1,                    !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    75958,                    !- Barometric Pressure
    6.71,                     !- Wind Speed
    0,                        !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0;                        !- Sky Clearness

SizingPeriod:DesignDay,
    Grigna.Settentrion Ann Clg .4% Condns DP=>MDB,    !- Name
    8,                        !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    25.8,                     !- Maximum DryBulb Temperature
    9,                        !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Dewpoint,                 !- Humidity Condition Type
    17.7,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    75958,                    !- Barometric Pressure
    3.35,                     !- Wind Speed
    0,                        !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    1;                        !- Sky Clearness

RunPeriod,
    Annual Simulation,        !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    2024,                     !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    2024,                     !- End Year
    Monday,                   !- Day of Week for Start Day
    No,                       !- Use Weather File Holidays and Special Days
    No,                       !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes;                      !- Use Weather File Snow Indicators

RunPeriodControl:SpecialDays,
    Holiday_0,                !- Name
    1/1,                      !- Start Date
    ,                         !- Duration
    ;                         !- Special Day Type

RunPeriodControl:SpecialDays,
    Holiday_1,                !- Name
    7/4,                      !- Start Date
    ,                         !- Duration
    ;                         !- Special Day Type

RunPeriodControl:DaylightSavingTime,
    3/12,                     !- Start Date
    11/5;                     !- End Date

Site:WaterMainsTemperature,
    Correlation,              !- Calculation Method
    ,                         !- Temperature Schedule Name
    6.8500000000000005,       !- Annual Average Outdoor Air Temperature
    4;                        !- Maximum Difference In Monthly Average Outdoor Air Temperatures

ScheduleTypeLimits,
    occupancyScheduleTypeLimit,    !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Continuous,               !- Numeric Type
    Dimensionless;            !- Unit Type

ScheduleTypeLimits,
    humidityScheduleTypeLimit,    !- Name
    0,                        !- Lower Limit Value
    100,                      !- Upper Limit Value
    Continuous,               !- Numeric Type
    Percent;                  !- Unit Type

ScheduleTypeLimits,
    Fractional,               !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Continuous,               !- Numeric Type
    Dimensionless;            !- Unit Type

ScheduleTypeLimits,
    temperatureScheduleTypeLimit,    !- Name
    0,                        !- Lower Limit Value
    50,                       !- Upper Limit Value
    Continuous,               !- Numeric Type
    Temperature;              !- Unit Type

ScheduleTypeLimits,
    Temperature,              !- Name
    -273.15,                  !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    Temperature;              !- Unit Type

ScheduleTypeLimits,
    Activity Level,           !- Name
    0,                        !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    ActivityLevel;            !- Unit Type

SCHEDULETYPELIMITS,
    lightingScheduleTypeLimit,    !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Continuous,               !- Numeric Type
    Dimensionless;            !- Unit Type

SCHEDULETYPELIMITS,
    equipmentScheduleTypeLimit,    !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Continuous,               !- Numeric Type
    Dimensionless;            !- Unit Type

SCHEDULETYPELIMITS,
    availabilityScheduleTypeLimit,    !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Continuous,               !- Numeric Type
    Dimensionless;            !- Unit Type

Schedule:Day:Interval,
    OfficeMedium BLDG_OCC_SCH_Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    18:00,                    !- Time 2
    0.05,                     !- Value Until Time 2
    24:00,                    !- Time 3
    0;                        !- Value Until Time 3

Schedule:Day:Interval,
    OfficeMedium BLDG_OCC_SCH_SmrDsn,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    22:00,                    !- Time 2
    1,                        !- Value Until Time 2
    24:00,                    !- Time 3
    0.05;                     !- Value Until Time 3

Schedule:Day:Interval,
    OfficeMedium BLDG_OCC_SCH_WntrDsn,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium BLDG_OCC_SCH_Wkdy,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    07:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    08:00,                    !- Time 3
    0.2,                      !- Value Until Time 3
    12:00,                    !- Time 4
    0.95,                     !- Value Until Time 4
    13:00,                    !- Time 5
    0.5,                      !- Value Until Time 5
    17:00,                    !- Time 6
    0.95,                     !- Value Until Time 6
    18:00,                    !- Time 7
    0.3,                      !- Value Until Time 7
    22:00,                    !- Time 8
    0.1,                      !- Value Until Time 8
    24:00,                    !- Time 9
    0.05;                     !- Value Until Time 9

Schedule:Day:Interval,
    OfficeMedium BLDG_OCC_SCH_Sat,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    08:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    12:00,                    !- Time 3
    0.3,                      !- Value Until Time 3
    17:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    19:00,                    !- Time 5
    0.05,                     !- Value Until Time 5
    24:00,                    !- Time 6
    0;                        !- Value Until Time 6

Schedule:Day:Interval,
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM_Default,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    26.7;                     !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM_SmrDsn,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    05:00,                    !- Time 1
    26.7,                     !- Value Until Time 1
    06:00,                    !- Time 2
    25.7,                     !- Value Until Time 2
    07:00,                    !- Time 3
    25,                       !- Value Until Time 3
    22:00,                    !- Time 4
    24,                       !- Value Until Time 4
    24:00,                    !- Time 5
    26.7;                     !- Value Until Time 5

Schedule:Day:Interval,
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM_Default_WntrDsn,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    26.7;                     !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM_Wkdy,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    05:00,                    !- Time 1
    26.7,                     !- Value Until Time 1
    06:00,                    !- Time 2
    25.6,                     !- Value Until Time 2
    07:00,                    !- Time 3
    25,                       !- Value Until Time 3
    22:00,                    !- Time 4
    24,                       !- Value Until Time 4
    24:00,                    !- Time 5
    26.7;                     !- Value Until Time 5

Schedule:Day:Interval,
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM_Sat,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    05:00,                    !- Time 1
    26.7,                     !- Value Until Time 1
    06:00,                    !- Time 2
    25.7,                     !- Value Until Time 2
    07:00,                    !- Time 3
    25,                       !- Value Until Time 3
    17:00,                    !- Time 4
    24,                       !- Value Until Time 4
    24:00,                    !- Time 5
    26.7;                     !- Value Until Time 5

Schedule:Day:Interval,
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM_Default,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    15.6;                     !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM_Default_SmrDsn,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    15.6;                     !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM_WntrDsn,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    05:00,                    !- Time 1
    15.6,                     !- Value Until Time 1
    06:00,                    !- Time 2
    17.6,                     !- Value Until Time 2
    07:00,                    !- Time 3
    19.6,                     !- Value Until Time 3
    22:00,                    !- Time 4
    21,                       !- Value Until Time 4
    24:00,                    !- Time 5
    15.6;                     !- Value Until Time 5

Schedule:Day:Interval,
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM_Wkdy,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    05:00,                    !- Time 1
    15.6,                     !- Value Until Time 1
    06:00,                    !- Time 2
    17.8,                     !- Value Until Time 2
    07:00,                    !- Time 3
    20,                       !- Value Until Time 3
    22:00,                    !- Time 4
    21,                       !- Value Until Time 4
    24:00,                    !- Time 5
    15.6;                     !- Value Until Time 5

Schedule:Day:Interval,
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM_Sat,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    05:00,                    !- Time 1
    15.6,                     !- Value Until Time 1
    06:00,                    !- Time 2
    17.8,                     !- Value Until Time 2
    07:00,                    !- Time 3
    20,                       !- Value Until Time 3
    17:00,                    !- Time 4
    21,                       !- Value Until Time 4
    24:00,                    !- Time 5
    15.6;                     !- Value Until Time 5

Schedule:Day:Interval,
    OfficeMedium BLDG_LIGHT_SCH_2013_Sun,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    18:00,                    !- Time 2
    0.04311628,               !- Value Until Time 2
    24:00,                    !- Time 3
    0.05;                     !- Value Until Time 3

Schedule:Day:Interval,
    OfficeMedium BLDG_LIGHT_SCH_2013_SmrDsn,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium BLDG_LIGHT_SCH_2013_WntrDsn,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium BLDG_LIGHT_SCH_2013_Sat,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    08:00,                    !- Time 2
    0.08623256,               !- Value Until Time 2
    12:00,                    !- Time 3
    0.25869768,               !- Value Until Time 3
    17:00,                    !- Time 4
    0.12934884,               !- Value Until Time 4
    19:00,                    !- Time 5
    0.04311628,               !- Value Until Time 5
    24:00,                    !- Time 6
    0.05;                     !- Value Until Time 6

Schedule:Day:Interval,
    OfficeMedium BLDG_LIGHT_SCH_2013_Wkdy,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    05:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    06:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    07:00,                    !- Time 3
    0.08623256,               !- Value Until Time 3
    08:00,                    !- Time 4
    0.25869768,               !- Value Until Time 4
    17:00,                    !- Time 5
    0.77609304,               !- Value Until Time 5
    18:00,                    !- Time 6
    0.4311628,                !- Value Until Time 6
    20:00,                    !- Time 7
    0.25869768,               !- Value Until Time 7
    22:00,                    !- Time 8
    0.17246512,               !- Value Until Time 8
    23:00,                    !- Time 9
    0.08623256,               !- Value Until Time 9
    24:00,                    !- Time 10
    0.04311628;               !- Value Until Time 10

Schedule:Day:Interval,
    Simple Weekday,           !- Name
    occupancyScheduleTypeLimit,    !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    0,                        !- Value Until Time 1
    17:00,                    !- Time 2
    1,                        !- Value Until Time 2
    24:00,                    !- Time 3
    0;                        !- Value Until Time 3

Schedule:Day:Interval,
    OfficeMedium INFIL_SCH_PNNL_Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium INFIL_SCH_PNNL_Wkdy_SmrDsn,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    22:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    OfficeMedium INFIL_SCH_PNNL_Sat_WntrDsn,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    18:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    OfficeMedium INFIL_SCH_PNNL_Wkdy,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    22:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    OfficeMedium INFIL_SCH_PNNL_Sat,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    18:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    OfficeMedium BLDG_EQUIP_SCH_2013_Sun,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0.2307553806,             !- Value Until Time 1
    18:00,                    !- Time 2
    0.288107175,              !- Value Until Time 2
    24:00,                    !- Time 3
    0.2307553806;             !- Value Until Time 3

Schedule:Day:Interval,
    OfficeMedium BLDG_EQUIP_SCH_2013_SmrDsn,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium BLDG_EQUIP_SCH_2013_WntrDsn,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium BLDG_EQUIP_SCH_2013_Sat,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0.2307553806,             !- Value Until Time 1
    08:00,                    !- Time 2
    0.381234796,              !- Value Until Time 2
    12:00,                    !- Time 3
    0.476543495,              !- Value Until Time 3
    17:00,                    !- Time 4
    0.3335804465,             !- Value Until Time 4
    19:00,                    !- Time 5
    0.285926097,              !- Value Until Time 5
    24:00,                    !- Time 6
    0.2307553806;             !- Value Until Time 6

Schedule:Day:Interval,
    OfficeMedium BLDG_EQUIP_SCH_2013_Wkdy,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0.3076738408,             !- Value Until Time 1
    08:00,                    !- Time 2
    0.381234796,              !- Value Until Time 2
    12:00,                    !- Time 3
    0.857778291,              !- Value Until Time 3
    13:00,                    !- Time 4
    0.762469592,              !- Value Until Time 4
    17:00,                    !- Time 5
    0.857778291,              !- Value Until Time 5
    18:00,                    !- Time 6
    0.476543495,              !- Value Until Time 6
    24:00,                    !- Time 7
    0.381234796;              !- Value Until Time 7

Schedule:Week:Daily,
    Generic Office Occupancy_Week 1,    !- Name
    OfficeMedium BLDG_OCC_SCH_Default,    !- Sunday ScheduleDay Name
    OfficeMedium BLDG_OCC_SCH_Wkdy,    !- Monday ScheduleDay Name
    OfficeMedium BLDG_OCC_SCH_Wkdy,    !- Tuesday ScheduleDay Name
    OfficeMedium BLDG_OCC_SCH_Wkdy,    !- Wednesday ScheduleDay Name
    OfficeMedium BLDG_OCC_SCH_Wkdy,    !- Thursday ScheduleDay Name
    OfficeMedium BLDG_OCC_SCH_Wkdy,    !- Friday ScheduleDay Name
    OfficeMedium BLDG_OCC_SCH_Sat,    !- Saturday ScheduleDay Name
    OfficeMedium BLDG_OCC_SCH_Default,    !- Holiday ScheduleDay Name
    OfficeMedium BLDG_OCC_SCH_SmrDsn,    !- SummerDesignDay ScheduleDay Name
    OfficeMedium BLDG_OCC_SCH_WntrDsn,    !- WinterDesignDay ScheduleDay Name
    OfficeMedium BLDG_OCC_SCH_Default,    !- CustomDay1 ScheduleDay Name
    OfficeMedium BLDG_OCC_SCH_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Generic Office Cooling_Week 1,    !- Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM_Default,    !- Sunday ScheduleDay Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM_Wkdy,    !- Monday ScheduleDay Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM_Wkdy,    !- Tuesday ScheduleDay Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM_Wkdy,    !- Wednesday ScheduleDay Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM_Wkdy,    !- Thursday ScheduleDay Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM_Wkdy,    !- Friday ScheduleDay Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM_Sat,    !- Saturday ScheduleDay Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM_Default,    !- Holiday ScheduleDay Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM_SmrDsn,    !- SummerDesignDay ScheduleDay Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM_Default_WntrDsn,    !- WinterDesignDay ScheduleDay Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM_Default,    !- CustomDay1 ScheduleDay Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Generic Office Heating_Week 1,    !- Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM_Default,    !- Sunday ScheduleDay Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM_Wkdy,    !- Monday ScheduleDay Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM_Wkdy,    !- Tuesday ScheduleDay Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM_Wkdy,    !- Wednesday ScheduleDay Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM_Wkdy,    !- Thursday ScheduleDay Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM_Wkdy,    !- Friday ScheduleDay Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM_Sat,    !- Saturday ScheduleDay Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM_Default,    !- Holiday ScheduleDay Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM_Default_SmrDsn,    !- SummerDesignDay ScheduleDay Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM_WntrDsn,    !- WinterDesignDay ScheduleDay Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM_Default,    !- CustomDay1 ScheduleDay Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Generic Office Lighting_Week 1,    !- Name
    OfficeMedium BLDG_LIGHT_SCH_2013_Sun,    !- Sunday ScheduleDay Name
    OfficeMedium BLDG_LIGHT_SCH_2013_Wkdy,    !- Monday ScheduleDay Name
    OfficeMedium BLDG_LIGHT_SCH_2013_Wkdy,    !- Tuesday ScheduleDay Name
    OfficeMedium BLDG_LIGHT_SCH_2013_Wkdy,    !- Wednesday ScheduleDay Name
    OfficeMedium BLDG_LIGHT_SCH_2013_Wkdy,    !- Thursday ScheduleDay Name
    OfficeMedium BLDG_LIGHT_SCH_2013_Wkdy,    !- Friday ScheduleDay Name
    OfficeMedium BLDG_LIGHT_SCH_2013_Sat,    !- Saturday ScheduleDay Name
    OfficeMedium BLDG_LIGHT_SCH_2013_Sat,    !- Holiday ScheduleDay Name
    OfficeMedium BLDG_LIGHT_SCH_2013_SmrDsn,    !- SummerDesignDay ScheduleDay Name
    OfficeMedium BLDG_LIGHT_SCH_2013_WntrDsn,    !- WinterDesignDay ScheduleDay Name
    OfficeMedium BLDG_LIGHT_SCH_2013_Sun,    !- CustomDay1 ScheduleDay Name
    OfficeMedium BLDG_LIGHT_SCH_2013_Sun;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Office room dayschedule_Week 1,    !- Name
    Simple Weekday,           !- Sunday ScheduleDay Name
    Simple Weekday,           !- Monday ScheduleDay Name
    Simple Weekday,           !- Tuesday ScheduleDay Name
    Simple Weekday,           !- Wednesday ScheduleDay Name
    Simple Weekday,           !- Thursday ScheduleDay Name
    Simple Weekday,           !- Friday ScheduleDay Name
    Simple Weekday,           !- Saturday ScheduleDay Name
    Simple Weekday,           !- Holiday ScheduleDay Name
    Simple Weekday,           !- SummerDesignDay ScheduleDay Name
    Simple Weekday,           !- WinterDesignDay ScheduleDay Name
    Simple Weekday,           !- CustomDay1 ScheduleDay Name
    Simple Weekday;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Generic Office Infiltration_Week 1,    !- Name
    OfficeMedium INFIL_SCH_PNNL_Default,    !- Sunday ScheduleDay Name
    OfficeMedium INFIL_SCH_PNNL_Wkdy,    !- Monday ScheduleDay Name
    OfficeMedium INFIL_SCH_PNNL_Wkdy,    !- Tuesday ScheduleDay Name
    OfficeMedium INFIL_SCH_PNNL_Wkdy,    !- Wednesday ScheduleDay Name
    OfficeMedium INFIL_SCH_PNNL_Wkdy,    !- Thursday ScheduleDay Name
    OfficeMedium INFIL_SCH_PNNL_Wkdy,    !- Friday ScheduleDay Name
    OfficeMedium INFIL_SCH_PNNL_Sat,    !- Saturday ScheduleDay Name
    OfficeMedium INFIL_SCH_PNNL_Default,    !- Holiday ScheduleDay Name
    OfficeMedium INFIL_SCH_PNNL_Wkdy_SmrDsn,    !- SummerDesignDay ScheduleDay Name
    OfficeMedium INFIL_SCH_PNNL_Sat_WntrDsn,    !- WinterDesignDay ScheduleDay Name
    OfficeMedium INFIL_SCH_PNNL_Default,    !- CustomDay1 ScheduleDay Name
    OfficeMedium INFIL_SCH_PNNL_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Generic Office Equipment_Week 1,    !- Name
    OfficeMedium BLDG_EQUIP_SCH_2013_Sun,    !- Sunday ScheduleDay Name
    OfficeMedium BLDG_EQUIP_SCH_2013_Wkdy,    !- Monday ScheduleDay Name
    OfficeMedium BLDG_EQUIP_SCH_2013_Wkdy,    !- Tuesday ScheduleDay Name
    OfficeMedium BLDG_EQUIP_SCH_2013_Wkdy,    !- Wednesday ScheduleDay Name
    OfficeMedium BLDG_EQUIP_SCH_2013_Wkdy,    !- Thursday ScheduleDay Name
    OfficeMedium BLDG_EQUIP_SCH_2013_Wkdy,    !- Friday ScheduleDay Name
    OfficeMedium BLDG_EQUIP_SCH_2013_Sat,    !- Saturday ScheduleDay Name
    OfficeMedium BLDG_EQUIP_SCH_2013_Sat,    !- Holiday ScheduleDay Name
    OfficeMedium BLDG_EQUIP_SCH_2013_SmrDsn,    !- SummerDesignDay ScheduleDay Name
    OfficeMedium BLDG_EQUIP_SCH_2013_WntrDsn,    !- WinterDesignDay ScheduleDay Name
    OfficeMedium BLDG_EQUIP_SCH_2013_Sun,    !- CustomDay1 ScheduleDay Name
    OfficeMedium BLDG_EQUIP_SCH_2013_Sun;    !- CustomDay2 ScheduleDay Name

Schedule:Year,
    Generic Office Occupancy,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Generic Office Occupancy_Week 1,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Generic Office Cooling,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Generic Office Cooling_Week 1,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Generic Office Heating,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Generic Office Heating_Week 1,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Generic Office Lighting,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Generic Office Lighting_Week 1,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Office room dayschedule,    !- Name
    occupancyScheduleTypeLimit,    !- Schedule Type Limits Name
    Office room dayschedule_Week 1,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Generic Office Infiltration,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Generic Office Infiltration_Week 1,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Generic Office Equipment,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Generic Office Equipment_Week 1,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:COMPACT,
    OccSch_A0.1/A0.2,         !- Name
    occupancyScheduleTypeLimit,    !- Schedule Type Limits Name
    Through: 1/6,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 2/16,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 9:00,              !- Field 7
    0,                        !- Field 8
    Until: 18:00,             !- Field 9
    0.15,                     !- Field 10
    Until: 24:00,             !- Field 11
    0,                        !- Field 12
    Through: 5/31,            !- Field 13
    For: Monday,              !- Field 14
    Until: 9:00,              !- Field 15
    0,                        !- Field 16
    Until: 14:00,             !- Field 17
    0.31,                     !- Field 18
    Until: 18:00,             !- Field 19
    0.24,                     !- Field 20
    Until: 24:00,             !- Field 21
    0,                        !- Field 22
    For: Tuesday,             !- Field 23
    Until: 9:00,              !- Field 24
    0,                        !- Field 25
    Until: 14:00,             !- Field 26
    0.28,                     !- Field 27
    Until: 18:00,             !- Field 28
    0.22,                     !- Field 29
    Until: 24:00,             !- Field 30
    0,                        !- Field 31
    For: Wednesday,           !- Field 32
    Until: 9:00,              !- Field 33
    0,                        !- Field 34
    Until: 14:00,             !- Field 35
    0.3,                      !- Field 36
    Until: 18:00,             !- Field 37
    0.26,                     !- Field 38
    Until: 24:00,             !- Field 39
    0,                        !- Field 40
    For: Thursday,            !- Field 41
    Until: 9:00,              !- Field 42
    0,                        !- Field 43
    Until: 14:00,             !- Field 44
    0.31,                     !- Field 45
    Until: 18:00,             !- Field 46
    0.28,                     !- Field 47
    Until: 24:00,             !- Field 48
    0,                        !- Field 49
    For: Friday,              !- Field 50
    Until: 9:00,              !- Field 51
    0,                        !- Field 52
    Until: 14:00,             !- Field 53
    0.33,                     !- Field 54
    Until: 18:00,             !- Field 55
    0.24,                     !- Field 56
    Until: 24:00,             !- Field 57
    0,                        !- Field 58
    For: Saturday,            !- Field 59
    Until: 9:00,              !- Field 60
    0,                        !- Field 61
    Until: 14:00,             !- Field 62
    0.2,                      !- Field 63
    Until: 18:00,             !- Field 64
    0.16,                     !- Field 65
    Until: 24:00,             !- Field 66
    0,                        !- Field 67
    Through: 8/10,            !- Field 68
    For: AllDays,             !- Field 69
    Until: 9:00,              !- Field 70
    0,                        !- Field 71
    Until: 18:00,             !- Field 72
    0.15,                     !- Field 73
    Until: 24:00,             !- Field 74
    0,                        !- Field 75
    Through: 8/26,            !- Field 76
    For: AllDays,             !- Field 77
    Until: 24:00,             !- Field 78
    0,                        !- Field 79
    Through: 9/15,            !- Field 80
    For: AllDays,             !- Field 81
    Until: 9:00,              !- Field 82
    0,                        !- Field 83
    Until: 18:00,             !- Field 84
    0.15,                     !- Field 85
    Until: 24:00,             !- Field 86
    0,                        !- Field 87
    Through: 12/20,           !- Field 88
    For: Monday,              !- Field 89
    Until: 9:00,              !- Field 90
    0,                        !- Field 91
    Until: 14:00,             !- Field 92
    0.31,                     !- Field 93
    Until: 18:00,             !- Field 94
    0.24,                     !- Field 95
    Until: 24:00,             !- Field 96
    0,                        !- Field 97
    For: Tuesday,             !- Field 98
    Until: 9:00,              !- Field 99
    0,                        !- Field 100
    Until: 14:00,             !- Field 101
    0.28,                     !- Field 102
    Until: 18:00,             !- Field 103
    0.22,                     !- Field 104
    Until: 24:00,             !- Field 105
    0,                        !- Field 106
    For: Wednesday,           !- Field 107
    Until: 9:00,              !- Field 108
    0,                        !- Field 109
    Until: 14:00,             !- Field 110
    0.3,                      !- Field 111
    Until: 18:00,             !- Field 112
    0.26,                     !- Field 113
    Until: 24:00,             !- Field 114
    0,                        !- Field 115
    For: Thursday,            !- Field 116
    Until: 9:00,              !- Field 117
    0,                        !- Field 118
    Until: 14:00,             !- Field 119
    0.31,                     !- Field 120
    Until: 18:00,             !- Field 121
    0.28,                     !- Field 122
    Until: 24:00,             !- Field 123
    0,                        !- Field 124
    For: Friday,              !- Field 125
    Until: 9:00,              !- Field 126
    0,                        !- Field 127
    Until: 14:00,             !- Field 128
    0.33,                     !- Field 129
    Until: 18:00,             !- Field 130
    0.24,                     !- Field 131
    Until: 24:00,             !- Field 132
    0,                        !- Field 133
    For: Saturday,            !- Field 134
    Until: 9:00,              !- Field 135
    0,                        !- Field 136
    Until: 14:00,             !- Field 137
    0.2,                      !- Field 138
    Until: 18:00,             !- Field 139
    0.16,                     !- Field 140
    Until: 24:00,             !- Field 141
    0,                        !- Field 142
    Through: 12/31,           !- Field 143
    For: AllDays,             !- Field 144
    Until: 24:00,             !- Field 145
    0;                        !- Field 146

SCHEDULE:COMPACT,
    OccSch_A1.1,              !- Name
    occupancyScheduleTypeLimit,    !- Schedule Type Limits Name
    Through: 1/6,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 2/16,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 9:00,              !- Field 7
    0,                        !- Field 8
    Until: 18:00,             !- Field 9
    0.15,                     !- Field 10
    Until: 24:00,             !- Field 11
    0,                        !- Field 12
    Through: 5/31,            !- Field 13
    For: Monday,              !- Field 14
    Until: 9:00,              !- Field 15
    0,                        !- Field 16
    Until: 14:00,             !- Field 17
    1,                        !- Field 18
    Until: 18:00,             !- Field 19
    1,                        !- Field 20
    Until: 24:00,             !- Field 21
    0,                        !- Field 22
    For: Tuesday,             !- Field 23
    Until: 9:00,              !- Field 24
    0,                        !- Field 25
    Until: 14:00,             !- Field 26
    1,                        !- Field 27
    Until: 18:00,             !- Field 28
    1,                        !- Field 29
    Until: 24:00,             !- Field 30
    0,                        !- Field 31
    For: Wednesday,           !- Field 32
    Until: 9:00,              !- Field 33
    0,                        !- Field 34
    Until: 14:00,             !- Field 35
    1,                        !- Field 36
    Until: 18:00,             !- Field 37
    1,                        !- Field 38
    Until: 24:00,             !- Field 39
    0,                        !- Field 40
    For: Thursday,            !- Field 41
    Until: 9:00,              !- Field 42
    0,                        !- Field 43
    Until: 14:00,             !- Field 44
    1,                        !- Field 45
    Until: 18:00,             !- Field 46
    1,                        !- Field 47
    Until: 24:00,             !- Field 48
    0,                        !- Field 49
    For: Friday,              !- Field 50
    Until: 9:00,              !- Field 51
    0,                        !- Field 52
    Until: 14:00,             !- Field 53
    1,                        !- Field 54
    Until: 18:00,             !- Field 55
    1,                        !- Field 56
    Until: 24:00,             !- Field 57
    0,                        !- Field 58
    For: Saturday,            !- Field 59
    Until: 9:00,              !- Field 60
    0,                        !- Field 61
    Until: 14:00,             !- Field 62
    1,                        !- Field 63
    Until: 18:00,             !- Field 64
    1,                        !- Field 65
    Until: 24:00,             !- Field 66
    0,                        !- Field 67
    Through: 8/10,            !- Field 68
    For: AllDays,             !- Field 69
    Until: 9:00,              !- Field 70
    0,                        !- Field 71
    Until: 18:00,             !- Field 72
    0.15,                     !- Field 73
    Until: 24:00,             !- Field 74
    0,                        !- Field 75
    Through: 8/26,            !- Field 76
    For: AllDays,             !- Field 77
    Until: 24:00,             !- Field 78
    0,                        !- Field 79
    Through: 9/15,            !- Field 80
    For: AllDays,             !- Field 81
    Until: 9:00,              !- Field 82
    0,                        !- Field 83
    Until: 18:00,             !- Field 84
    0.15,                     !- Field 85
    Until: 24:00,             !- Field 86
    0,                        !- Field 87
    Through: 12/20,           !- Field 88
    For: Monday,              !- Field 89
    Until: 9:00,              !- Field 90
    0,                        !- Field 91
    Until: 14:00,             !- Field 92
    1,                        !- Field 93
    Until: 18:00,             !- Field 94
    1,                        !- Field 95
    Until: 24:00,             !- Field 96
    0,                        !- Field 97
    For: Tuesday,             !- Field 98
    Until: 9:00,              !- Field 99
    0,                        !- Field 100
    Until: 14:00,             !- Field 101
    1,                        !- Field 102
    Until: 18:00,             !- Field 103
    1,                        !- Field 104
    Until: 24:00,             !- Field 105
    0,                        !- Field 106
    For: Wednesday,           !- Field 107
    Until: 9:00,              !- Field 108
    0,                        !- Field 109
    Until: 14:00,             !- Field 110
    1,                        !- Field 111
    Until: 18:00,             !- Field 112
    1,                        !- Field 113
    Until: 24:00,             !- Field 114
    0,                        !- Field 115
    For: Thursday,            !- Field 116
    Until: 9:00,              !- Field 117
    0,                        !- Field 118
    Until: 14:00,             !- Field 119
    1,                        !- Field 120
    Until: 18:00,             !- Field 121
    1,                        !- Field 122
    Until: 24:00,             !- Field 123
    0,                        !- Field 124
    For: Friday,              !- Field 125
    Until: 9:00,              !- Field 126
    0,                        !- Field 127
    Until: 14:00,             !- Field 128
    1,                        !- Field 129
    Until: 18:00,             !- Field 130
    1,                        !- Field 131
    Until: 24:00,             !- Field 132
    0,                        !- Field 133
    For: Saturday,            !- Field 134
    Until: 24:00,             !- Field 135
    0,                        !- Field 136
    Through: 12/31,           !- Field 137
    For: AllDays,             !- Field 138
    Until: 24:00,             !- Field 139
    0;                        !- Field 140

SCHEDULE:COMPACT,
    OccSch_A1.2,              !- Name
    occupancyScheduleTypeLimit,    !- Schedule Type Limits Name
    Through: 1/6,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 2/16,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 9:00,              !- Field 7
    0,                        !- Field 8
    Until: 18:00,             !- Field 9
    0.15,                     !- Field 10
    Until: 24:00,             !- Field 11
    0,                        !- Field 12
    Through: 5/31,            !- Field 13
    For: Monday,              !- Field 14
    Until: 24:00,             !- Field 15
    0,                        !- Field 16
    For: Tuesday,             !- Field 17
    Until: 9:00,              !- Field 18
    0,                        !- Field 19
    Until: 14:00,             !- Field 20
    0.48,                     !- Field 21
    Until: 18:00,             !- Field 22
    0.48,                     !- Field 23
    Until: 24:00,             !- Field 24
    0,                        !- Field 25
    For: Wednesday,           !- Field 26
    Until: 9:00,              !- Field 27
    0,                        !- Field 28
    Until: 14:00,             !- Field 29
    0,                        !- Field 30
    Until: 18:00,             !- Field 31
    0.54,                     !- Field 32
    Until: 24:00,             !- Field 33
    0,                        !- Field 34
    For: Thursday,            !- Field 35
    Until: 9:00,              !- Field 36
    0,                        !- Field 37
    Until: 14:00,             !- Field 38
    0,                        !- Field 39
    Until: 18:00,             !- Field 40
    0.53,                     !- Field 41
    Until: 24:00,             !- Field 42
    0,                        !- Field 43
    For: Friday,              !- Field 44
    Until: 9:00,              !- Field 45
    0,                        !- Field 46
    Until: 14:00,             !- Field 47
    0.58,                     !- Field 48
    Until: 18:00,             !- Field 49
    0.43,                     !- Field 50
    Until: 24:00,             !- Field 51
    0,                        !- Field 52
    For: Saturday,            !- Field 53
    Until: 24:00,             !- Field 54
    0,                        !- Field 55
    Through: 8/10,            !- Field 56
    For: AllDays,             !- Field 57
    Until: 9:00,              !- Field 58
    0,                        !- Field 59
    Until: 18:00,             !- Field 60
    0.15,                     !- Field 61
    Until: 24:00,             !- Field 62
    0,                        !- Field 63
    Through: 8/26,            !- Field 64
    For: AllDays,             !- Field 65
    Until: 24:00,             !- Field 66
    0,                        !- Field 67
    Through: 9/15,            !- Field 68
    For: AllDays,             !- Field 69
    Until: 9:00,              !- Field 70
    0,                        !- Field 71
    Until: 18:00,             !- Field 72
    0.15,                     !- Field 73
    Until: 24:00,             !- Field 74
    0,                        !- Field 75
    Through: 12/20,           !- Field 76
    For: Monday,              !- Field 77
    Until: 9:00,              !- Field 78
    0,                        !- Field 79
    Until: 14:00,             !- Field 80
    0.53,                     !- Field 81
    Until: 18:00,             !- Field 82
    0.53,                     !- Field 83
    Until: 24:00,             !- Field 84
    0,                        !- Field 85
    For: Tuesday,             !- Field 86
    Until: 9:00,              !- Field 87
    0,                        !- Field 88
    Until: 14:00,             !- Field 89
    0.53,                     !- Field 90
    Until: 18:00,             !- Field 91
    0.53,                     !- Field 92
    Until: 24:00,             !- Field 93
    0,                        !- Field 94
    For: Wednesday,           !- Field 95
    Until: 9:00,              !- Field 96
    0,                        !- Field 97
    Until: 14:00,             !- Field 98
    0.35,                     !- Field 99
    Until: 18:00,             !- Field 100
    0.35,                     !- Field 101
    Until: 24:00,             !- Field 102
    0,                        !- Field 103
    For: Thursday,            !- Field 104
    Until: 9:00,              !- Field 105
    0,                        !- Field 106
    Until: 14:00,             !- Field 107
    0.22,                     !- Field 108
    Until: 18:00,             !- Field 109
    0.22,                     !- Field 110
    Until: 24:00,             !- Field 111
    0,                        !- Field 112
    For: Friday,              !- Field 113
    Until: 9:00,              !- Field 114
    0,                        !- Field 115
    Until: 14:00,             !- Field 116
    0.59,                     !- Field 117
    Until: 18:00,             !- Field 118
    0.59,                     !- Field 119
    Until: 24:00,             !- Field 120
    0,                        !- Field 121
    For: Saturday,            !- Field 122
    Until: 24:00,             !- Field 123
    0,                        !- Field 124
    Through: 12/31,           !- Field 125
    For: AllDays,             !- Field 126
    Until: 24:00,             !- Field 127
    0;                        !- Field 128

SCHEDULE:COMPACT,
    OccSch_A1.3,              !- Name
    occupancyScheduleTypeLimit,    !- Schedule Type Limits Name
    Through: 1/6,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 2/16,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 9:00,              !- Field 7
    0,                        !- Field 8
    Until: 18:00,             !- Field 9
    0.15,                     !- Field 10
    Until: 24:00,             !- Field 11
    0,                        !- Field 12
    Through: 5/31,            !- Field 13
    For: Monday,              !- Field 14
    Until: 24:00,             !- Field 15
    0,                        !- Field 16
    For: Tuesday,             !- Field 17
    Until: 9:00,              !- Field 18
    0,                        !- Field 19
    Until: 14:00,             !- Field 20
    0.39,                     !- Field 21
    Until: 18:00,             !- Field 22
    0.39,                     !- Field 23
    Until: 24:00,             !- Field 24
    0,                        !- Field 25
    For: Wednesday,           !- Field 26
    Until: 9:00,              !- Field 27
    0,                        !- Field 28
    Until: 14:00,             !- Field 29
    0,                        !- Field 30
    Until: 18:00,             !- Field 31
    0.43,                     !- Field 32
    Until: 24:00,             !- Field 33
    0,                        !- Field 34
    For: Thursday,            !- Field 35
    Until: 9:00,              !- Field 36
    0,                        !- Field 37
    Until: 14:00,             !- Field 38
    0,                        !- Field 39
    Until: 18:00,             !- Field 40
    0.43,                     !- Field 41
    Until: 24:00,             !- Field 42
    0,                        !- Field 43
    For: Friday,              !- Field 44
    Until: 9:00,              !- Field 45
    0,                        !- Field 46
    Until: 14:00,             !- Field 47
    0.47,                     !- Field 48
    Until: 18:00,             !- Field 49
    0.35,                     !- Field 50
    Until: 24:00,             !- Field 51
    0,                        !- Field 52
    For: Saturday,            !- Field 53
    Until: 24:00,             !- Field 54
    0,                        !- Field 55
    Through: 8/10,            !- Field 56
    For: AllDays,             !- Field 57
    Until: 9:00,              !- Field 58
    0,                        !- Field 59
    Until: 18:00,             !- Field 60
    0.15,                     !- Field 61
    Until: 24:00,             !- Field 62
    0,                        !- Field 63
    Through: 8/26,            !- Field 64
    For: AllDays,             !- Field 65
    Until: 24:00,             !- Field 66
    0,                        !- Field 67
    Through: 9/15,            !- Field 68
    For: AllDays,             !- Field 69
    Until: 9:00,              !- Field 70
    0,                        !- Field 71
    Until: 18:00,             !- Field 72
    0.15,                     !- Field 73
    Until: 24:00,             !- Field 74
    0,                        !- Field 75
    Through: 12/20,           !- Field 76
    For: Monday,              !- Field 77
    Until: 9:00,              !- Field 78
    0,                        !- Field 79
    Until: 14:00,             !- Field 80
    0.43,                     !- Field 81
    Until: 18:00,             !- Field 82
    0.43,                     !- Field 83
    Until: 24:00,             !- Field 84
    0,                        !- Field 85
    For: Tuesday,             !- Field 86
    Until: 9:00,              !- Field 87
    0,                        !- Field 88
    Until: 14:00,             !- Field 89
    0.43,                     !- Field 90
    Until: 18:00,             !- Field 91
    0.43,                     !- Field 92
    Until: 24:00,             !- Field 93
    0,                        !- Field 94
    For: Wednesday,           !- Field 95
    Until: 9:00,              !- Field 96
    0,                        !- Field 97
    Until: 14:00,             !- Field 98
    0.28,                     !- Field 99
    Until: 18:00,             !- Field 100
    0.28,                     !- Field 101
    Until: 24:00,             !- Field 102
    0,                        !- Field 103
    For: Thursday,            !- Field 104
    Until: 9:00,              !- Field 105
    0,                        !- Field 106
    Until: 14:00,             !- Field 107
    0.18,                     !- Field 108
    Until: 18:00,             !- Field 109
    0.18,                     !- Field 110
    Until: 24:00,             !- Field 111
    0,                        !- Field 112
    For: Friday,              !- Field 113
    Until: 9:00,              !- Field 114
    0,                        !- Field 115
    Until: 14:00,             !- Field 116
    0.47,                     !- Field 117
    Until: 18:00,             !- Field 118
    0.47,                     !- Field 119
    Until: 24:00,             !- Field 120
    0,                        !- Field 121
    For: Saturday,            !- Field 122
    Until: 24:00,             !- Field 123
    0,                        !- Field 124
    Through: 12/31,           !- Field 125
    For: AllDays,             !- Field 126
    Until: 24:00,             !- Field 127
    0;                        !- Field 128

SCHEDULE:COMPACT,
    OccSch_B0.1,              !- Name
    occupancyScheduleTypeLimit,    !- Schedule Type Limits Name
    Through: 1/6,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 2/16,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 9:00,              !- Field 7
    0,                        !- Field 8
    Until: 18:00,             !- Field 9
    0.4999,                   !- Field 10
    Until: 24:00,             !- Field 11
    0,                        !- Field 12
    Through: 5/31,            !- Field 13
    For: Monday,              !- Field 14
    Until: 24:00,             !- Field 15
    0,                        !- Field 16
    For: Tuesday,             !- Field 17
    Until: 24:00,             !- Field 18
    0,                        !- Field 19
    For: Wednesday,           !- Field 20
    Until: 24:00,             !- Field 21
    0,                        !- Field 22
    For: Thursday,            !- Field 23
    Until: 9:00,              !- Field 24
    0,                        !- Field 25
    Until: 14:00,             !- Field 26
    0,                        !- Field 27
    Until: 18:00,             !- Field 28
    0.4999,                   !- Field 29
    Until: 24:00,             !- Field 30
    0,                        !- Field 31
    For: Friday,              !- Field 32
    Until: 24:00,             !- Field 33
    0,                        !- Field 34
    For: Saturday,            !- Field 35
    Until: 24:00,             !- Field 36
    0,                        !- Field 37
    Through: 8/10,            !- Field 38
    For: AllDays,             !- Field 39
    Until: 9:00,              !- Field 40
    0,                        !- Field 41
    Until: 18:00,             !- Field 42
    0.4999,                   !- Field 43
    Until: 24:00,             !- Field 44
    0,                        !- Field 45
    Through: 8/26,            !- Field 46
    For: AllDays,             !- Field 47
    Until: 24:00,             !- Field 48
    0,                        !- Field 49
    Through: 9/15,            !- Field 50
    For: AllDays,             !- Field 51
    Until: 9:00,              !- Field 52
    0,                        !- Field 53
    Until: 18:00,             !- Field 54
    0.4999,                   !- Field 55
    Until: 24:00,             !- Field 56
    0,                        !- Field 57
    Through: 12/20,           !- Field 58
    For: Monday,              !- Field 59
    Until: 9:00,              !- Field 60
    0,                        !- Field 61
    Until: 14:00,             !- Field 62
    0.4999,                   !- Field 63
    Until: 18:00,             !- Field 64
    0.4999,                   !- Field 65
    Until: 24:00,             !- Field 66
    0,                        !- Field 67
    For: Tuesday,             !- Field 68
    Until: 24:00,             !- Field 69
    0,                        !- Field 70
    For: Wednesday,           !- Field 71
    Until: 24:00,             !- Field 72
    0,                        !- Field 73
    For: Thursday,            !- Field 74
    Until: 24:00,             !- Field 75
    0,                        !- Field 76
    For: Friday,              !- Field 77
    Until: 9:00,              !- Field 78
    0,                        !- Field 79
    Until: 14:00,             !- Field 80
    0.4999,                   !- Field 81
    Until: 18:00,             !- Field 82
    0.4999,                   !- Field 83
    Until: 24:00,             !- Field 84
    0,                        !- Field 85
    For: Saturday,            !- Field 86
    Until: 24:00,             !- Field 87
    0,                        !- Field 88
    Through: 12/31,           !- Field 89
    For: AllDays,             !- Field 90
    Until: 24:00,             !- Field 91
    0;                        !- Field 92

SCHEDULE:COMPACT,
    OccSch_B0.2,              !- Name
    occupancyScheduleTypeLimit,    !- Schedule Type Limits Name
    Through: 1/6,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 2/16,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 9:00,              !- Field 7
    0,                        !- Field 8
    Until: 18:00,             !- Field 9
    0.4999,                   !- Field 10
    Until: 24:00,             !- Field 11
    0,                        !- Field 12
    Through: 5/31,            !- Field 13
    For: Monday,              !- Field 14
    Until: 9:00,              !- Field 15
    0,                        !- Field 16
    Until: 14:00,             !- Field 17
    0.4999,                   !- Field 18
    Until: 18:00,             !- Field 19
    0.4999,                   !- Field 20
    Until: 24:00,             !- Field 21
    0,                        !- Field 22
    For: Tuesday,             !- Field 23
    Until: 24:00,             !- Field 24
    0,                        !- Field 25
    For: Wednesday,           !- Field 26
    Until: 9:00,              !- Field 27
    0,                        !- Field 28
    Until: 14:00,             !- Field 29
    0.4999,                   !- Field 30
    Until: 18:00,             !- Field 31
    0.4999,                   !- Field 32
    Until: 24:00,             !- Field 33
    0,                        !- Field 34
    For: Thursday,            !- Field 35
    Until: 9:00,              !- Field 36
    0,                        !- Field 37
    Until: 14:00,             !- Field 38
    0,                        !- Field 39
    Until: 18:00,             !- Field 40
    0.4999,                   !- Field 41
    Until: 24:00,             !- Field 42
    0,                        !- Field 43
    For: Friday,              !- Field 44
    Until: 9:00,              !- Field 45
    0,                        !- Field 46
    Until: 14:00,             !- Field 47
    0,                        !- Field 48
    Until: 18:00,             !- Field 49
    0.4999,                   !- Field 50
    Until: 24:00,             !- Field 51
    0,                        !- Field 52
    For: Saturday,            !- Field 53
    Until: 24:00,             !- Field 54
    0,                        !- Field 55
    Through: 8/10,            !- Field 56
    For: AllDays,             !- Field 57
    Until: 9:00,              !- Field 58
    0,                        !- Field 59
    Until: 18:00,             !- Field 60
    0.4999,                   !- Field 61
    Until: 24:00,             !- Field 62
    0,                        !- Field 63
    Through: 8/26,            !- Field 64
    For: AllDays,             !- Field 65
    Until: 24:00,             !- Field 66
    0,                        !- Field 67
    Through: 9/15,            !- Field 68
    For: AllDays,             !- Field 69
    Until: 9:00,              !- Field 70
    0,                        !- Field 71
    Until: 18:00,             !- Field 72
    0.4999,                   !- Field 73
    Until: 24:00,             !- Field 74
    0,                        !- Field 75
    Through: 12/20,           !- Field 76
    For: Monday,              !- Field 77
    Until: 9:00,              !- Field 78
    0,                        !- Field 79
    Until: 14:00,             !- Field 80
    0.4999,                   !- Field 81
    Until: 18:00,             !- Field 82
    0.4999,                   !- Field 83
    Until: 24:00,             !- Field 84
    0,                        !- Field 85
    For: Tuesday,             !- Field 86
    Until: 9:00,              !- Field 87
    0,                        !- Field 88
    Until: 14:00,             !- Field 89
    0.4999,                   !- Field 90
    Until: 18:00,             !- Field 91
    0,                        !- Field 92
    Until: 24:00,             !- Field 93
    0,                        !- Field 94
    For: Wednesday,           !- Field 95
    Until: 9:00,              !- Field 96
    0,                        !- Field 97
    Until: 14:00,             !- Field 98
    0.4999,                   !- Field 99
    Until: 18:00,             !- Field 100
    0.4999,                   !- Field 101
    Until: 24:00,             !- Field 102
    0,                        !- Field 103
    For: Thursday,            !- Field 104
    Until: 24:00,             !- Field 105
    0,                        !- Field 106
    For: Friday,              !- Field 107
    Until: 24:00,             !- Field 108
    0,                        !- Field 109
    For: Saturday,            !- Field 110
    Until: 24:00,             !- Field 111
    0,                        !- Field 112
    Through: 12/31,           !- Field 113
    For: AllDays,             !- Field 114
    Until: 24:00,             !- Field 115
    0;                        !- Field 116

SCHEDULE:COMPACT,
    OccSch_B0.3,              !- Name
    occupancyScheduleTypeLimit,    !- Schedule Type Limits Name
    Through: 1/6,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 2/16,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 9:00,              !- Field 7
    0,                        !- Field 8
    Until: 18:00,             !- Field 9
    0.4999,                   !- Field 10
    Until: 24:00,             !- Field 11
    0,                        !- Field 12
    Through: 5/31,            !- Field 13
    For: Monday,              !- Field 14
    Until: 9:00,              !- Field 15
    0,                        !- Field 16
    Until: 14:00,             !- Field 17
    0,                        !- Field 18
    Until: 18:00,             !- Field 19
    0.4999,                   !- Field 20
    Until: 24:00,             !- Field 21
    0,                        !- Field 22
    For: Tuesday,             !- Field 23
    Until: 9:00,              !- Field 24
    0,                        !- Field 25
    Until: 14:00,             !- Field 26
    0.4999,                   !- Field 27
    Until: 18:00,             !- Field 28
    0.4999,                   !- Field 29
    Until: 24:00,             !- Field 30
    0,                        !- Field 31
    For: Wednesday,           !- Field 32
    Until: 9:00,              !- Field 33
    0,                        !- Field 34
    Until: 14:00,             !- Field 35
    0.4999,                   !- Field 36
    Until: 18:00,             !- Field 37
    0.4999,                   !- Field 38
    Until: 24:00,             !- Field 39
    0,                        !- Field 40
    For: Thursday,            !- Field 41
    Until: 9:00,              !- Field 42
    0,                        !- Field 43
    Until: 14:00,             !- Field 44
    0.4999,                   !- Field 45
    Until: 18:00,             !- Field 46
    0.4999,                   !- Field 47
    Until: 24:00,             !- Field 48
    0,                        !- Field 49
    For: Friday,              !- Field 50
    Until: 9:00,              !- Field 51
    0,                        !- Field 52
    Until: 14:00,             !- Field 53
    0.4999,                   !- Field 54
    Until: 18:00,             !- Field 55
    0.4999,                   !- Field 56
    Until: 24:00,             !- Field 57
    0,                        !- Field 58
    For: Saturday,            !- Field 59
    Until: 24:00,             !- Field 60
    0,                        !- Field 61
    Through: 8/10,            !- Field 62
    For: AllDays,             !- Field 63
    Until: 9:00,              !- Field 64
    0,                        !- Field 65
    Until: 18:00,             !- Field 66
    0.4999,                   !- Field 67
    Until: 24:00,             !- Field 68
    0,                        !- Field 69
    Through: 8/26,            !- Field 70
    For: AllDays,             !- Field 71
    Until: 24:00,             !- Field 72
    0,                        !- Field 73
    Through: 9/15,            !- Field 74
    For: AllDays,             !- Field 75
    Until: 9:00,              !- Field 76
    0,                        !- Field 77
    Until: 18:00,             !- Field 78
    0.4999,                   !- Field 79
    Until: 24:00,             !- Field 80
    0,                        !- Field 81
    Through: 12/20,           !- Field 82
    For: Monday,              !- Field 83
    Until: 9:00,              !- Field 84
    0,                        !- Field 85
    Until: 14:00,             !- Field 86
    0.4999,                   !- Field 87
    Until: 18:00,             !- Field 88
    0.4999,                   !- Field 89
    Until: 24:00,             !- Field 90
    0,                        !- Field 91
    For: Tuesday,             !- Field 92
    Until: 9:00,              !- Field 93
    0,                        !- Field 94
    Until: 14:00,             !- Field 95
    0.4999,                   !- Field 96
    Until: 18:00,             !- Field 97
    0.4999,                   !- Field 98
    Until: 24:00,             !- Field 99
    0,                        !- Field 100
    For: Wednesday,           !- Field 101
    Until: 9:00,              !- Field 102
    0,                        !- Field 103
    Until: 14:00,             !- Field 104
    0.4999,                   !- Field 105
    Until: 18:00,             !- Field 106
    0.4999,                   !- Field 107
    Until: 24:00,             !- Field 108
    0,                        !- Field 109
    For: Thursday,            !- Field 110
    Until: 9:00,              !- Field 111
    0,                        !- Field 112
    Until: 14:00,             !- Field 113
    0.4999,                   !- Field 114
    Until: 18:00,             !- Field 115
    0.4999,                   !- Field 116
    Until: 24:00,             !- Field 117
    0,                        !- Field 118
    For: Friday,              !- Field 119
    Until: 9:00,              !- Field 120
    0,                        !- Field 121
    Until: 14:00,             !- Field 122
    0.4999,                   !- Field 123
    Until: 18:00,             !- Field 124
    0,                        !- Field 125
    Until: 24:00,             !- Field 126
    0,                        !- Field 127
    For: Saturday,            !- Field 128
    Until: 24:00,             !- Field 129
    0,                        !- Field 130
    Through: 12/31,           !- Field 131
    For: AllDays,             !- Field 132
    Until: 24:00,             !- Field 133
    0;                        !- Field 134

SCHEDULE:COMPACT,
    OccSch_B0.4,              !- Name
    occupancyScheduleTypeLimit,    !- Schedule Type Limits Name
    Through: 1/6,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 2/16,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 9:00,              !- Field 7
    0,                        !- Field 8
    Until: 18:00,             !- Field 9
    0.4999,                   !- Field 10
    Until: 24:00,             !- Field 11
    0,                        !- Field 12
    Through: 5/31,            !- Field 13
    For: Monday,              !- Field 14
    Until: 9:00,              !- Field 15
    0,                        !- Field 16
    Until: 14:00,             !- Field 17
    0.4999,                   !- Field 18
    Until: 18:00,             !- Field 19
    0.4999,                   !- Field 20
    Until: 24:00,             !- Field 21
    0,                        !- Field 22
    For: Tuesday,             !- Field 23
    Until: 9:00,              !- Field 24
    0,                        !- Field 25
    Until: 14:00,             !- Field 26
    0.4999,                   !- Field 27
    Until: 18:00,             !- Field 28
    0.4999,                   !- Field 29
    Until: 24:00,             !- Field 30
    0,                        !- Field 31
    For: Wednesday,           !- Field 32
    Until: 9:00,              !- Field 33
    0,                        !- Field 34
    Until: 14:00,             !- Field 35
    0,                        !- Field 36
    Until: 18:00,             !- Field 37
    0.4999,                   !- Field 38
    Until: 24:00,             !- Field 39
    0,                        !- Field 40
    For: Thursday,            !- Field 41
    Until: 24:00,             !- Field 42
    0,                        !- Field 43
    For: Friday,              !- Field 44
    Until: 24:00,             !- Field 45
    0,                        !- Field 46
    For: Saturday,            !- Field 47
    Until: 24:00,             !- Field 48
    0,                        !- Field 49
    Through: 8/10,            !- Field 50
    For: AllDays,             !- Field 51
    Until: 9:00,              !- Field 52
    0,                        !- Field 53
    Until: 18:00,             !- Field 54
    0.4999,                   !- Field 55
    Until: 24:00,             !- Field 56
    0,                        !- Field 57
    Through: 8/26,            !- Field 58
    For: AllDays,             !- Field 59
    Until: 24:00,             !- Field 60
    0,                        !- Field 61
    Through: 9/15,            !- Field 62
    For: AllDays,             !- Field 63
    Until: 9:00,              !- Field 64
    0,                        !- Field 65
    Until: 18:00,             !- Field 66
    0.4999,                   !- Field 67
    Until: 24:00,             !- Field 68
    0,                        !- Field 69
    Through: 12/20,           !- Field 70
    For: Monday,              !- Field 71
    Until: 9:00,              !- Field 72
    0,                        !- Field 73
    Until: 14:00,             !- Field 74
    0,                        !- Field 75
    Until: 18:00,             !- Field 76
    0.4999,                   !- Field 77
    Until: 24:00,             !- Field 78
    0,                        !- Field 79
    For: Tuesday,             !- Field 80
    Until: 24:00,             !- Field 81
    0,                        !- Field 82
    For: Wednesday,           !- Field 83
    Until: 24:00,             !- Field 84
    0,                        !- Field 85
    For: Thursday,            !- Field 86
    Until: 9:00,              !- Field 87
    0,                        !- Field 88
    Until: 14:00,             !- Field 89
    0.4999,                   !- Field 90
    Until: 18:00,             !- Field 91
    0.4999,                   !- Field 92
    Until: 24:00,             !- Field 93
    0,                        !- Field 94
    For: Friday,              !- Field 95
    Until: 24:00,             !- Field 96
    0,                        !- Field 97
    For: Saturday,            !- Field 98
    Until: 24:00,             !- Field 99
    0,                        !- Field 100
    Through: 12/31,           !- Field 101
    For: AllDays,             !- Field 102
    Until: 24:00,             !- Field 103
    0;                        !- Field 104

SCHEDULE:COMPACT,
    OccSch_B0.5,              !- Name
    occupancyScheduleTypeLimit,    !- Schedule Type Limits Name
    Through: 1/6,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 2/16,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 9:00,              !- Field 7
    0,                        !- Field 8
    Until: 18:00,             !- Field 9
    0.4999,                   !- Field 10
    Until: 24:00,             !- Field 11
    0,                        !- Field 12
    Through: 5/31,            !- Field 13
    For: Monday,              !- Field 14
    Until: 24:00,             !- Field 15
    0,                        !- Field 16
    For: Tuesday,             !- Field 17
    Until: 24:00,             !- Field 18
    0,                        !- Field 19
    For: Wednesday,           !- Field 20
    Until: 24:00,             !- Field 21
    0,                        !- Field 22
    For: Thursday,            !- Field 23
    Until: 24:00,             !- Field 24
    0,                        !- Field 25
    For: Friday,              !- Field 26
    Until: 24:00,             !- Field 27
    0,                        !- Field 28
    For: Saturday,            !- Field 29
    Until: 24:00,             !- Field 30
    0,                        !- Field 31
    Through: 8/10,            !- Field 32
    For: AllDays,             !- Field 33
    Until: 9:00,              !- Field 34
    0,                        !- Field 35
    Until: 18:00,             !- Field 36
    0.4999,                   !- Field 37
    Until: 24:00,             !- Field 38
    0,                        !- Field 39
    Through: 8/26,            !- Field 40
    For: AllDays,             !- Field 41
    Until: 24:00,             !- Field 42
    0,                        !- Field 43
    Through: 9/15,            !- Field 44
    For: AllDays,             !- Field 45
    Until: 9:00,              !- Field 46
    0,                        !- Field 47
    Until: 18:00,             !- Field 48
    0.4999,                   !- Field 49
    Until: 24:00,             !- Field 50
    0,                        !- Field 51
    Through: 12/20,           !- Field 52
    For: Monday,              !- Field 53
    Until: 9:00,              !- Field 54
    0,                        !- Field 55
    Until: 14:00,             !- Field 56
    0.4999,                   !- Field 57
    Until: 18:00,             !- Field 58
    0,                        !- Field 59
    Until: 24:00,             !- Field 60
    0,                        !- Field 61
    For: Tuesday,             !- Field 62
    Until: 24:00,             !- Field 63
    0,                        !- Field 64
    For: Wednesday,           !- Field 65
    Until: 24:00,             !- Field 66
    0,                        !- Field 67
    For: Thursday,            !- Field 68
    Until: 9:00,              !- Field 69
    0,                        !- Field 70
    Until: 14:00,             !- Field 71
    0.4999,                   !- Field 72
    Until: 18:00,             !- Field 73
    0.4999,                   !- Field 74
    Until: 24:00,             !- Field 75
    0,                        !- Field 76
    For: Friday,              !- Field 77
    Until: 24:00,             !- Field 78
    0,                        !- Field 79
    For: Saturday,            !- Field 80
    Until: 24:00,             !- Field 81
    0,                        !- Field 82
    Through: 12/31,           !- Field 83
    For: AllDays,             !- Field 84
    Until: 24:00,             !- Field 85
    0;                        !- Field 86

SCHEDULE:COMPACT,
    OccSch_B0.6,              !- Name
    occupancyScheduleTypeLimit,    !- Schedule Type Limits Name
    Through: 1/6,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 2/16,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 9:00,              !- Field 7
    0,                        !- Field 8
    Until: 18:00,             !- Field 9
    0.4999,                   !- Field 10
    Until: 24:00,             !- Field 11
    0,                        !- Field 12
    Through: 5/31,            !- Field 13
    For: Monday,              !- Field 14
    Until: 9:00,              !- Field 15
    0,                        !- Field 16
    Until: 14:00,             !- Field 17
    0.4999,                   !- Field 18
    Until: 18:00,             !- Field 19
    0.4999,                   !- Field 20
    Until: 24:00,             !- Field 21
    0,                        !- Field 22
    For: Tuesday,             !- Field 23
    Until: 24:00,             !- Field 24
    0,                        !- Field 25
    For: Wednesday,           !- Field 26
    Until: 9:00,              !- Field 27
    0,                        !- Field 28
    Until: 14:00,             !- Field 29
    0.4999,                   !- Field 30
    Until: 18:00,             !- Field 31
    0,                        !- Field 32
    Until: 24:00,             !- Field 33
    0,                        !- Field 34
    For: Thursday,            !- Field 35
    Until: 24:00,             !- Field 36
    0,                        !- Field 37
    For: Friday,              !- Field 38
    Until: 9:00,              !- Field 39
    0,                        !- Field 40
    Until: 14:00,             !- Field 41
    0.4999,                   !- Field 42
    Until: 18:00,             !- Field 43
    0.4999,                   !- Field 44
    Until: 24:00,             !- Field 45
    0,                        !- Field 46
    For: Saturday,            !- Field 47
    Until: 24:00,             !- Field 48
    0,                        !- Field 49
    Through: 8/10,            !- Field 50
    For: AllDays,             !- Field 51
    Until: 9:00,              !- Field 52
    0,                        !- Field 53
    Until: 18:00,             !- Field 54
    0.4999,                   !- Field 55
    Until: 24:00,             !- Field 56
    0,                        !- Field 57
    Through: 8/26,            !- Field 58
    For: AllDays,             !- Field 59
    Until: 24:00,             !- Field 60
    0,                        !- Field 61
    Through: 9/15,            !- Field 62
    For: AllDays,             !- Field 63
    Until: 9:00,              !- Field 64
    0,                        !- Field 65
    Until: 18:00,             !- Field 66
    0.4999,                   !- Field 67
    Until: 24:00,             !- Field 68
    0,                        !- Field 69
    Through: 12/20,           !- Field 70
    For: Monday,              !- Field 71
    Until: 9:00,              !- Field 72
    0,                        !- Field 73
    Until: 14:00,             !- Field 74
    0.4999,                   !- Field 75
    Until: 18:00,             !- Field 76
    0.4999,                   !- Field 77
    Until: 24:00,             !- Field 78
    0,                        !- Field 79
    For: Tuesday,             !- Field 80
    Until: 9:00,              !- Field 81
    0,                        !- Field 82
    Until: 14:00,             !- Field 83
    0,                        !- Field 84
    Until: 18:00,             !- Field 85
    0.4999,                   !- Field 86
    Until: 24:00,             !- Field 87
    0,                        !- Field 88
    For: Wednesday,           !- Field 89
    Until: 9:00,              !- Field 90
    0,                        !- Field 91
    Until: 14:00,             !- Field 92
    0.4999,                   !- Field 93
    Until: 18:00,             !- Field 94
    0,                        !- Field 95
    Until: 24:00,             !- Field 96
    0,                        !- Field 97
    For: Thursday,            !- Field 98
    Until: 9:00,              !- Field 99
    0,                        !- Field 100
    Until: 14:00,             !- Field 101
    0.4999,                   !- Field 102
    Until: 18:00,             !- Field 103
    0.4999,                   !- Field 104
    Until: 24:00,             !- Field 105
    0,                        !- Field 106
    For: Friday,              !- Field 107
    Until: 9:00,              !- Field 108
    0,                        !- Field 109
    Until: 14:00,             !- Field 110
    0.4999,                   !- Field 111
    Until: 18:00,             !- Field 112
    0,                        !- Field 113
    Until: 24:00,             !- Field 114
    0,                        !- Field 115
    For: Saturday,            !- Field 116
    Until: 24:00,             !- Field 117
    0,                        !- Field 118
    Through: 12/31,           !- Field 119
    For: AllDays,             !- Field 120
    Until: 24:00,             !- Field 121
    0;                        !- Field 122

SCHEDULE:COMPACT,
    OccSch_B0.7,              !- Name
    occupancyScheduleTypeLimit,    !- Schedule Type Limits Name
    Through: 1/6,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 2/16,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 9:00,              !- Field 7
    0,                        !- Field 8
    Until: 18:00,             !- Field 9
    0.4999,                   !- Field 10
    Until: 24:00,             !- Field 11
    0,                        !- Field 12
    Through: 5/31,            !- Field 13
    For: Monday,              !- Field 14
    Until: 9:00,              !- Field 15
    0,                        !- Field 16
    Until: 14:00,             !- Field 17
    0.4999,                   !- Field 18
    Until: 18:00,             !- Field 19
    0.4999,                   !- Field 20
    Until: 24:00,             !- Field 21
    0,                        !- Field 22
    For: Tuesday,             !- Field 23
    Until: 9:00,              !- Field 24
    0,                        !- Field 25
    Until: 14:00,             !- Field 26
    0,                        !- Field 27
    Until: 18:00,             !- Field 28
    0.4999,                   !- Field 29
    Until: 24:00,             !- Field 30
    0,                        !- Field 31
    For: Wednesday,           !- Field 32
    Until: 9:00,              !- Field 33
    0,                        !- Field 34
    Until: 14:00,             !- Field 35
    0.4999,                   !- Field 36
    Until: 18:00,             !- Field 37
    0.4999,                   !- Field 38
    Until: 24:00,             !- Field 39
    0,                        !- Field 40
    For: Thursday,            !- Field 41
    Until: 9:00,              !- Field 42
    0,                        !- Field 43
    Until: 14:00,             !- Field 44
    0.4999,                   !- Field 45
    Until: 18:00,             !- Field 46
    0.4999,                   !- Field 47
    Until: 24:00,             !- Field 48
    0,                        !- Field 49
    For: Friday,              !- Field 50
    Until: 9:00,              !- Field 51
    0,                        !- Field 52
    Until: 14:00,             !- Field 53
    0,                        !- Field 54
    Until: 18:00,             !- Field 55
    0.4999,                   !- Field 56
    Until: 24:00,             !- Field 57
    0,                        !- Field 58
    For: Saturday,            !- Field 59
    Until: 24:00,             !- Field 60
    0,                        !- Field 61
    Through: 8/10,            !- Field 62
    For: AllDays,             !- Field 63
    Until: 9:00,              !- Field 64
    0,                        !- Field 65
    Until: 18:00,             !- Field 66
    0.4999,                   !- Field 67
    Until: 24:00,             !- Field 68
    0,                        !- Field 69
    Through: 8/26,            !- Field 70
    For: AllDays,             !- Field 71
    Until: 24:00,             !- Field 72
    0,                        !- Field 73
    Through: 9/15,            !- Field 74
    For: AllDays,             !- Field 75
    Until: 9:00,              !- Field 76
    0,                        !- Field 77
    Until: 18:00,             !- Field 78
    0.4999,                   !- Field 79
    Until: 24:00,             !- Field 80
    0,                        !- Field 81
    Through: 12/20,           !- Field 82
    For: Monday,              !- Field 83
    Until: 9:00,              !- Field 84
    0,                        !- Field 85
    Until: 14:00,             !- Field 86
    0.4999,                   !- Field 87
    Until: 18:00,             !- Field 88
    0.4999,                   !- Field 89
    Until: 24:00,             !- Field 90
    0,                        !- Field 91
    For: Tuesday,             !- Field 92
    Until: 9:00,              !- Field 93
    0,                        !- Field 94
    Until: 14:00,             !- Field 95
    0,                        !- Field 96
    Until: 18:00,             !- Field 97
    0.4999,                   !- Field 98
    Until: 24:00,             !- Field 99
    0,                        !- Field 100
    For: Wednesday,           !- Field 101
    Until: 9:00,              !- Field 102
    0,                        !- Field 103
    Until: 14:00,             !- Field 104
    0.4999,                   !- Field 105
    Until: 18:00,             !- Field 106
    0.4999,                   !- Field 107
    Until: 24:00,             !- Field 108
    0,                        !- Field 109
    For: Thursday,            !- Field 110
    Until: 9:00,              !- Field 111
    0,                        !- Field 112
    Until: 14:00,             !- Field 113
    0.4999,                   !- Field 114
    Until: 18:00,             !- Field 115
    0,                        !- Field 116
    Until: 24:00,             !- Field 117
    0,                        !- Field 118
    For: Friday,              !- Field 119
    Until: 9:00,              !- Field 120
    0,                        !- Field 121
    Until: 14:00,             !- Field 122
    0,                        !- Field 123
    Until: 18:00,             !- Field 124
    0.4999,                   !- Field 125
    Until: 24:00,             !- Field 126
    0,                        !- Field 127
    For: Saturday,            !- Field 128
    Until: 24:00,             !- Field 129
    0,                        !- Field 130
    Through: 12/31,           !- Field 131
    For: AllDays,             !- Field 132
    Until: 24:00,             !- Field 133
    0;                        !- Field 134

SCHEDULE:COMPACT,
    OccSch_B1.1,              !- Name
    occupancyScheduleTypeLimit,    !- Schedule Type Limits Name
    Through: 1/6,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 2/16,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 9:00,              !- Field 7
    0,                        !- Field 8
    Until: 18:00,             !- Field 9
    0.4999,                   !- Field 10
    Until: 24:00,             !- Field 11
    0,                        !- Field 12
    Through: 5/31,            !- Field 13
    For: Monday,              !- Field 14
    Until: 9:00,              !- Field 15
    0,                        !- Field 16
    Until: 14:00,             !- Field 17
    0.4999,                   !- Field 18
    Until: 18:00,             !- Field 19
    0.4999,                   !- Field 20
    Until: 24:00,             !- Field 21
    0,                        !- Field 22
    For: Tuesday,             !- Field 23
    Until: 9:00,              !- Field 24
    0,                        !- Field 25
    Until: 14:00,             !- Field 26
    0.4999,                   !- Field 27
    Until: 18:00,             !- Field 28
    0.4999,                   !- Field 29
    Until: 24:00,             !- Field 30
    0,                        !- Field 31
    For: Wednesday,           !- Field 32
    Until: 9:00,              !- Field 33
    0,                        !- Field 34
    Until: 14:00,             !- Field 35
    0.4999,                   !- Field 36
    Until: 18:00,             !- Field 37
    0.4999,                   !- Field 38
    Until: 24:00,             !- Field 39
    0,                        !- Field 40
    For: Thursday,            !- Field 41
    Until: 9:00,              !- Field 42
    0,                        !- Field 43
    Until: 14:00,             !- Field 44
    0.4999,                   !- Field 45
    Until: 18:00,             !- Field 46
    0.4999,                   !- Field 47
    Until: 24:00,             !- Field 48
    0,                        !- Field 49
    For: Friday,              !- Field 50
    Until: 9:00,              !- Field 51
    0,                        !- Field 52
    Until: 14:00,             !- Field 53
    0.4999,                   !- Field 54
    Until: 18:00,             !- Field 55
    0,                        !- Field 56
    Until: 24:00,             !- Field 57
    0,                        !- Field 58
    For: Saturday,            !- Field 59
    Until: 24:00,             !- Field 60
    0,                        !- Field 61
    Through: 8/10,            !- Field 62
    For: AllDays,             !- Field 63
    Until: 9:00,              !- Field 64
    0,                        !- Field 65
    Until: 18:00,             !- Field 66
    0.4999,                   !- Field 67
    Until: 24:00,             !- Field 68
    0,                        !- Field 69
    Through: 8/26,            !- Field 70
    For: AllDays,             !- Field 71
    Until: 24:00,             !- Field 72
    0,                        !- Field 73
    Through: 9/15,            !- Field 74
    For: AllDays,             !- Field 75
    Until: 9:00,              !- Field 76
    0,                        !- Field 77
    Until: 18:00,             !- Field 78
    0.4999,                   !- Field 79
    Until: 24:00,             !- Field 80
    0,                        !- Field 81
    Through: 12/20,           !- Field 82
    For: Monday,              !- Field 83
    Until: 9:00,              !- Field 84
    0,                        !- Field 85
    Until: 14:00,             !- Field 86
    0.4999,                   !- Field 87
    Until: 18:00,             !- Field 88
    0.4999,                   !- Field 89
    Until: 24:00,             !- Field 90
    0,                        !- Field 91
    For: Tuesday,             !- Field 92
    Until: 9:00,              !- Field 93
    0,                        !- Field 94
    Until: 14:00,             !- Field 95
    0.4999,                   !- Field 96
    Until: 18:00,             !- Field 97
    0.4999,                   !- Field 98
    Until: 24:00,             !- Field 99
    0,                        !- Field 100
    For: Wednesday,           !- Field 101
    Until: 9:00,              !- Field 102
    0,                        !- Field 103
    Until: 14:00,             !- Field 104
    0.4999,                   !- Field 105
    Until: 18:00,             !- Field 106
    0.4999,                   !- Field 107
    Until: 24:00,             !- Field 108
    0,                        !- Field 109
    For: Thursday,            !- Field 110
    Until: 24:00,             !- Field 111
    0,                        !- Field 112
    For: Friday,              !- Field 113
    Until: 9:00,              !- Field 114
    0,                        !- Field 115
    Until: 14:00,             !- Field 116
    0.4999,                   !- Field 117
    Until: 18:00,             !- Field 118
    0,                        !- Field 119
    Until: 24:00,             !- Field 120
    0,                        !- Field 121
    For: Saturday,            !- Field 122
    Until: 24:00,             !- Field 123
    0,                        !- Field 124
    Through: 12/31,           !- Field 125
    For: AllDays,             !- Field 126
    Until: 24:00,             !- Field 127
    0;                        !- Field 128

SCHEDULE:COMPACT,
    OccSch_B1.2,              !- Name
    occupancyScheduleTypeLimit,    !- Schedule Type Limits Name
    Through: 1/6,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 2/16,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 9:00,              !- Field 7
    0,                        !- Field 8
    Until: 18:00,             !- Field 9
    0.4999,                   !- Field 10
    Until: 24:00,             !- Field 11
    0,                        !- Field 12
    Through: 5/31,            !- Field 13
    For: Monday,              !- Field 14
    Until: 9:00,              !- Field 15
    0,                        !- Field 16
    Until: 14:00,             !- Field 17
    0.4999,                   !- Field 18
    Until: 18:00,             !- Field 19
    0.4999,                   !- Field 20
    Until: 24:00,             !- Field 21
    0,                        !- Field 22
    For: Tuesday,             !- Field 23
    Until: 9:00,              !- Field 24
    0,                        !- Field 25
    Until: 14:00,             !- Field 26
    0.4999,                   !- Field 27
    Until: 18:00,             !- Field 28
    0.4999,                   !- Field 29
    Until: 24:00,             !- Field 30
    0,                        !- Field 31
    For: Wednesday,           !- Field 32
    Until: 9:00,              !- Field 33
    0,                        !- Field 34
    Until: 14:00,             !- Field 35
    0.4999,                   !- Field 36
    Until: 18:00,             !- Field 37
    0.4999,                   !- Field 38
    Until: 24:00,             !- Field 39
    0,                        !- Field 40
    For: Thursday,            !- Field 41
    Until: 9:00,              !- Field 42
    0,                        !- Field 43
    Until: 14:00,             !- Field 44
    0.4999,                   !- Field 45
    Until: 18:00,             !- Field 46
    0.4999,                   !- Field 47
    Until: 24:00,             !- Field 48
    0,                        !- Field 49
    For: Friday,              !- Field 50
    Until: 9:00,              !- Field 51
    0,                        !- Field 52
    Until: 14:00,             !- Field 53
    0.4999,                   !- Field 54
    Until: 18:00,             !- Field 55
    0.4999,                   !- Field 56
    Until: 24:00,             !- Field 57
    0,                        !- Field 58
    For: Saturday,            !- Field 59
    Until: 24:00,             !- Field 60
    0,                        !- Field 61
    Through: 8/10,            !- Field 62
    For: AllDays,             !- Field 63
    Until: 9:00,              !- Field 64
    0,                        !- Field 65
    Until: 18:00,             !- Field 66
    0.4999,                   !- Field 67
    Until: 24:00,             !- Field 68
    0,                        !- Field 69
    Through: 8/26,            !- Field 70
    For: AllDays,             !- Field 71
    Until: 24:00,             !- Field 72
    0,                        !- Field 73
    Through: 9/15,            !- Field 74
    For: AllDays,             !- Field 75
    Until: 9:00,              !- Field 76
    0,                        !- Field 77
    Until: 18:00,             !- Field 78
    0.4999,                   !- Field 79
    Until: 24:00,             !- Field 80
    0,                        !- Field 81
    Through: 12/20,           !- Field 82
    For: Monday,              !- Field 83
    Until: 9:00,              !- Field 84
    0,                        !- Field 85
    Until: 14:00,             !- Field 86
    0.4999,                   !- Field 87
    Until: 18:00,             !- Field 88
    0.4999,                   !- Field 89
    Until: 24:00,             !- Field 90
    0,                        !- Field 91
    For: Tuesday,             !- Field 92
    Until: 9:00,              !- Field 93
    0,                        !- Field 94
    Until: 14:00,             !- Field 95
    0,                        !- Field 96
    Until: 18:00,             !- Field 97
    0.4999,                   !- Field 98
    Until: 24:00,             !- Field 99
    0,                        !- Field 100
    For: Wednesday,           !- Field 101
    Until: 9:00,              !- Field 102
    0,                        !- Field 103
    Until: 14:00,             !- Field 104
    0.4999,                   !- Field 105
    Until: 18:00,             !- Field 106
    0.4999,                   !- Field 107
    Until: 24:00,             !- Field 108
    0,                        !- Field 109
    For: Thursday,            !- Field 110
    Until: 9:00,              !- Field 111
    0,                        !- Field 112
    Until: 14:00,             !- Field 113
    0.4999,                   !- Field 114
    Until: 18:00,             !- Field 115
    0.4999,                   !- Field 116
    Until: 24:00,             !- Field 117
    0,                        !- Field 118
    For: Friday,              !- Field 119
    Until: 9:00,              !- Field 120
    0,                        !- Field 121
    Until: 14:00,             !- Field 122
    0,                        !- Field 123
    Until: 18:00,             !- Field 124
    0.4999,                   !- Field 125
    Until: 24:00,             !- Field 126
    0,                        !- Field 127
    For: Saturday,            !- Field 128
    Until: 24:00,             !- Field 129
    0,                        !- Field 130
    Through: 12/31,           !- Field 131
    For: AllDays,             !- Field 132
    Until: 24:00,             !- Field 133
    0;                        !- Field 134

SCHEDULE:COMPACT,
    OccSch_B1.3,              !- Name
    occupancyScheduleTypeLimit,    !- Schedule Type Limits Name
    Through: 1/6,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 2/16,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 9:00,              !- Field 7
    0,                        !- Field 8
    Until: 18:00,             !- Field 9
    0.4999,                   !- Field 10
    Until: 24:00,             !- Field 11
    0,                        !- Field 12
    Through: 5/31,            !- Field 13
    For: Monday,              !- Field 14
    Until: 24:00,             !- Field 15
    0,                        !- Field 16
    For: Tuesday,             !- Field 17
    Until: 9:00,              !- Field 18
    0,                        !- Field 19
    Until: 14:00,             !- Field 20
    0.4999,                   !- Field 21
    Until: 18:00,             !- Field 22
    0,                        !- Field 23
    Until: 24:00,             !- Field 24
    0,                        !- Field 25
    For: Wednesday,           !- Field 26
    Until: 9:00,              !- Field 27
    0,                        !- Field 28
    Until: 14:00,             !- Field 29
    0.4999,                   !- Field 30
    Until: 18:00,             !- Field 31
    0,                        !- Field 32
    Until: 24:00,             !- Field 33
    0,                        !- Field 34
    For: Thursday,            !- Field 35
    Until: 24:00,             !- Field 36
    0,                        !- Field 37
    For: Friday,              !- Field 38
    Until: 9:00,              !- Field 39
    0,                        !- Field 40
    Until: 14:00,             !- Field 41
    0.4999,                   !- Field 42
    Until: 18:00,             !- Field 43
    0,                        !- Field 44
    Until: 24:00,             !- Field 45
    0,                        !- Field 46
    For: Saturday,            !- Field 47
    Until: 24:00,             !- Field 48
    0,                        !- Field 49
    Through: 8/10,            !- Field 50
    For: AllDays,             !- Field 51
    Until: 9:00,              !- Field 52
    0,                        !- Field 53
    Until: 18:00,             !- Field 54
    0.4999,                   !- Field 55
    Until: 24:00,             !- Field 56
    0,                        !- Field 57
    Through: 8/26,            !- Field 58
    For: AllDays,             !- Field 59
    Until: 24:00,             !- Field 60
    0,                        !- Field 61
    Through: 9/15,            !- Field 62
    For: AllDays,             !- Field 63
    Until: 9:00,              !- Field 64
    0,                        !- Field 65
    Until: 18:00,             !- Field 66
    0.4999,                   !- Field 67
    Until: 24:00,             !- Field 68
    0,                        !- Field 69
    Through: 12/20,           !- Field 70
    For: Monday,              !- Field 71
    Until: 24:00,             !- Field 72
    0,                        !- Field 73
    For: Tuesday,             !- Field 74
    Until: 9:00,              !- Field 75
    0,                        !- Field 76
    Until: 14:00,             !- Field 77
    0.4999,                   !- Field 78
    Until: 18:00,             !- Field 79
    0,                        !- Field 80
    Until: 24:00,             !- Field 81
    0,                        !- Field 82
    For: Wednesday,           !- Field 83
    Until: 24:00,             !- Field 84
    0,                        !- Field 85
    For: Thursday,            !- Field 86
    Until: 24:00,             !- Field 87
    0,                        !- Field 88
    For: Friday,              !- Field 89
    Until: 9:00,              !- Field 90
    0,                        !- Field 91
    Until: 14:00,             !- Field 92
    0.4999,                   !- Field 93
    Until: 18:00,             !- Field 94
    0,                        !- Field 95
    Until: 24:00,             !- Field 96
    0,                        !- Field 97
    For: Saturday,            !- Field 98
    Until: 24:00,             !- Field 99
    0,                        !- Field 100
    Through: 12/31,           !- Field 101
    For: AllDays,             !- Field 102
    Until: 24:00,             !- Field 103
    0;                        !- Field 104

SCHEDULE:COMPACT,
    OccSch_B1.4,              !- Name
    occupancyScheduleTypeLimit,    !- Schedule Type Limits Name
    Through: 1/6,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 2/16,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 9:00,              !- Field 7
    0,                        !- Field 8
    Until: 18:00,             !- Field 9
    0.4999,                   !- Field 10
    Until: 24:00,             !- Field 11
    0,                        !- Field 12
    Through: 5/31,            !- Field 13
    For: Monday,              !- Field 14
    Until: 9:00,              !- Field 15
    0,                        !- Field 16
    Until: 14:00,             !- Field 17
    0.4999,                   !- Field 18
    Until: 18:00,             !- Field 19
    0.4999,                   !- Field 20
    Until: 24:00,             !- Field 21
    0,                        !- Field 22
    For: Tuesday,             !- Field 23
    Until: 24:00,             !- Field 24
    0,                        !- Field 25
    For: Wednesday,           !- Field 26
    Until: 24:00,             !- Field 27
    0,                        !- Field 28
    For: Thursday,            !- Field 29
    Until: 9:00,              !- Field 30
    0,                        !- Field 31
    Until: 14:00,             !- Field 32
    0.4999,                   !- Field 33
    Until: 18:00,             !- Field 34
    0,                        !- Field 35
    Until: 24:00,             !- Field 36
    0,                        !- Field 37
    For: Friday,              !- Field 38
    Until: 9:00,              !- Field 39
    0,                        !- Field 40
    Until: 14:00,             !- Field 41
    0.4999,                   !- Field 42
    Until: 18:00,             !- Field 43
    0.4999,                   !- Field 44
    Until: 24:00,             !- Field 45
    0,                        !- Field 46
    For: Saturday,            !- Field 47
    Until: 24:00,             !- Field 48
    0,                        !- Field 49
    Through: 8/10,            !- Field 50
    For: AllDays,             !- Field 51
    Until: 9:00,              !- Field 52
    0,                        !- Field 53
    Until: 18:00,             !- Field 54
    0.4999,                   !- Field 55
    Until: 24:00,             !- Field 56
    0,                        !- Field 57
    Through: 8/26,            !- Field 58
    For: AllDays,             !- Field 59
    Until: 24:00,             !- Field 60
    0,                        !- Field 61
    Through: 9/15,            !- Field 62
    For: AllDays,             !- Field 63
    Until: 9:00,              !- Field 64
    0,                        !- Field 65
    Until: 18:00,             !- Field 66
    0.4999,                   !- Field 67
    Until: 24:00,             !- Field 68
    0,                        !- Field 69
    Through: 12/20,           !- Field 70
    For: Monday,              !- Field 71
    Until: 24:00,             !- Field 72
    0,                        !- Field 73
    For: Tuesday,             !- Field 74
    Until: 9:00,              !- Field 75
    0,                        !- Field 76
    Until: 14:00,             !- Field 77
    0.4999,                   !- Field 78
    Until: 18:00,             !- Field 79
    0.4999,                   !- Field 80
    Until: 24:00,             !- Field 81
    0,                        !- Field 82
    For: Wednesday,           !- Field 83
    Until: 9:00,              !- Field 84
    0,                        !- Field 85
    Until: 14:00,             !- Field 86
    0.4999,                   !- Field 87
    Until: 18:00,             !- Field 88
    0.4999,                   !- Field 89
    Until: 24:00,             !- Field 90
    0,                        !- Field 91
    For: Thursday,            !- Field 92
    Until: 9:00,              !- Field 93
    0,                        !- Field 94
    Until: 14:00,             !- Field 95
    0.4999,                   !- Field 96
    Until: 18:00,             !- Field 97
    0.4999,                   !- Field 98
    Until: 24:00,             !- Field 99
    0,                        !- Field 100
    For: Friday,              !- Field 101
    Until: 24:00,             !- Field 102
    0,                        !- Field 103
    For: Saturday,            !- Field 104
    Until: 24:00,             !- Field 105
    0,                        !- Field 106
    Through: 12/31,           !- Field 107
    For: AllDays,             !- Field 108
    Until: 24:00,             !- Field 109
    0;                        !- Field 110

SCHEDULE:COMPACT,
    OccSch_B1.5,              !- Name
    occupancyScheduleTypeLimit,    !- Schedule Type Limits Name
    Through: 1/6,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 2/16,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 9:00,              !- Field 7
    0,                        !- Field 8
    Until: 18:00,             !- Field 9
    0.4999,                   !- Field 10
    Until: 24:00,             !- Field 11
    0,                        !- Field 12
    Through: 5/31,            !- Field 13
    For: Monday,              !- Field 14
    Until: 9:00,              !- Field 15
    0,                        !- Field 16
    Until: 14:00,             !- Field 17
    0.4999,                   !- Field 18
    Until: 18:00,             !- Field 19
    0.4999,                   !- Field 20
    Until: 24:00,             !- Field 21
    0,                        !- Field 22
    For: Tuesday,             !- Field 23
    Until: 9:00,              !- Field 24
    0,                        !- Field 25
    Until: 14:00,             !- Field 26
    0.4999,                   !- Field 27
    Until: 18:00,             !- Field 28
    0.4999,                   !- Field 29
    Until: 24:00,             !- Field 30
    0,                        !- Field 31
    For: Wednesday,           !- Field 32
    Until: 24:00,             !- Field 33
    0,                        !- Field 34
    For: Thursday,            !- Field 35
    Until: 9:00,              !- Field 36
    0,                        !- Field 37
    Until: 14:00,             !- Field 38
    0.4999,                   !- Field 39
    Until: 18:00,             !- Field 40
    0.4999,                   !- Field 41
    Until: 24:00,             !- Field 42
    0,                        !- Field 43
    For: Friday,              !- Field 44
    Until: 9:00,              !- Field 45
    0,                        !- Field 46
    Until: 14:00,             !- Field 47
    0.4999,                   !- Field 48
    Until: 18:00,             !- Field 49
    0.4999,                   !- Field 50
    Until: 24:00,             !- Field 51
    0,                        !- Field 52
    For: Saturday,            !- Field 53
    Until: 24:00,             !- Field 54
    0,                        !- Field 55
    Through: 8/10,            !- Field 56
    For: AllDays,             !- Field 57
    Until: 9:00,              !- Field 58
    0,                        !- Field 59
    Until: 18:00,             !- Field 60
    0.4999,                   !- Field 61
    Until: 24:00,             !- Field 62
    0,                        !- Field 63
    Through: 8/26,            !- Field 64
    For: AllDays,             !- Field 65
    Until: 24:00,             !- Field 66
    0,                        !- Field 67
    Through: 9/15,            !- Field 68
    For: AllDays,             !- Field 69
    Until: 9:00,              !- Field 70
    0,                        !- Field 71
    Until: 18:00,             !- Field 72
    0.4999,                   !- Field 73
    Until: 24:00,             !- Field 74
    0,                        !- Field 75
    Through: 12/20,           !- Field 76
    For: Monday,              !- Field 77
    Until: 9:00,              !- Field 78
    0,                        !- Field 79
    Until: 14:00,             !- Field 80
    0,                        !- Field 81
    Until: 18:00,             !- Field 82
    0.4999,                   !- Field 83
    Until: 24:00,             !- Field 84
    0,                        !- Field 85
    For: Tuesday,             !- Field 86
    Until: 9:00,              !- Field 87
    0,                        !- Field 88
    Until: 14:00,             !- Field 89
    0.4999,                   !- Field 90
    Until: 18:00,             !- Field 91
    0.4999,                   !- Field 92
    Until: 24:00,             !- Field 93
    0,                        !- Field 94
    For: Wednesday,           !- Field 95
    Until: 9:00,              !- Field 96
    0,                        !- Field 97
    Until: 14:00,             !- Field 98
    0.4999,                   !- Field 99
    Until: 18:00,             !- Field 100
    0,                        !- Field 101
    Until: 24:00,             !- Field 102
    0,                        !- Field 103
    For: Thursday,            !- Field 104
    Until: 9:00,              !- Field 105
    0,                        !- Field 106
    Until: 14:00,             !- Field 107
    0.4999,                   !- Field 108
    Until: 18:00,             !- Field 109
    0.4999,                   !- Field 110
    Until: 24:00,             !- Field 111
    0,                        !- Field 112
    For: Friday,              !- Field 113
    Until: 9:00,              !- Field 114
    0,                        !- Field 115
    Until: 14:00,             !- Field 116
    0.4999,                   !- Field 117
    Until: 18:00,             !- Field 118
    0.4999,                   !- Field 119
    Until: 24:00,             !- Field 120
    0,                        !- Field 121
    For: Saturday,            !- Field 122
    Until: 24:00,             !- Field 123
    0,                        !- Field 124
    Through: 12/31,           !- Field 125
    For: AllDays,             !- Field 126
    Until: 24:00,             !- Field 127
    0;                        !- Field 128

SCHEDULE:COMPACT,
    OccSch_B2.1,              !- Name
    occupancyScheduleTypeLimit,    !- Schedule Type Limits Name
    Through: 1/6,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 2/16,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 9:00,              !- Field 7
    0,                        !- Field 8
    Until: 18:00,             !- Field 9
    0.15,                     !- Field 10
    Until: 24:00,             !- Field 11
    0,                        !- Field 12
    Through: 5/31,            !- Field 13
    For: Monday,              !- Field 14
    Until: 9:00,              !- Field 15
    0,                        !- Field 16
    Until: 14:00,             !- Field 17
    0.93,                     !- Field 18
    Until: 18:00,             !- Field 19
    0.93,                     !- Field 20
    Until: 24:00,             !- Field 21
    0,                        !- Field 22
    For: Tuesday,             !- Field 23
    Until: 24:00,             !- Field 24
    0,                        !- Field 25
    For: Wednesday,           !- Field 26
    Until: 9:00,              !- Field 27
    0,                        !- Field 28
    Until: 14:00,             !- Field 29
    0.38,                     !- Field 30
    Until: 18:00,             !- Field 31
    0.4,                      !- Field 32
    Until: 24:00,             !- Field 33
    0,                        !- Field 34
    For: Thursday,            !- Field 35
    Until: 9:00,              !- Field 36
    0,                        !- Field 37
    Until: 14:00,             !- Field 38
    0.38,                     !- Field 39
    Until: 18:00,             !- Field 40
    0.62,                     !- Field 41
    Until: 24:00,             !- Field 42
    0,                        !- Field 43
    For: Friday,              !- Field 44
    Until: 24:00,             !- Field 45
    0,                        !- Field 46
    For: Saturday,            !- Field 47
    Until: 24:00,             !- Field 48
    0,                        !- Field 49
    Through: 8/10,            !- Field 50
    For: AllDays,             !- Field 51
    Until: 9:00,              !- Field 52
    0,                        !- Field 53
    Until: 18:00,             !- Field 54
    0.15,                     !- Field 55
    Until: 24:00,             !- Field 56
    0,                        !- Field 57
    Through: 8/26,            !- Field 58
    For: AllDays,             !- Field 59
    Until: 24:00,             !- Field 60
    0,                        !- Field 61
    Through: 9/15,            !- Field 62
    For: AllDays,             !- Field 63
    Until: 9:00,              !- Field 64
    0,                        !- Field 65
    Until: 18:00,             !- Field 66
    0.15,                     !- Field 67
    Until: 24:00,             !- Field 68
    0,                        !- Field 69
    Through: 12/20,           !- Field 70
    For: Monday,              !- Field 71
    Until: 9:00,              !- Field 72
    0,                        !- Field 73
    Until: 14:00,             !- Field 74
    0.72,                     !- Field 75
    Until: 18:00,             !- Field 76
    0.82,                     !- Field 77
    Until: 24:00,             !- Field 78
    0,                        !- Field 79
    For: Tuesday,             !- Field 80
    Until: 9:00,              !- Field 81
    0,                        !- Field 82
    Until: 14:00,             !- Field 83
    0,                        !- Field 84
    Until: 18:00,             !- Field 85
    0.33,                     !- Field 86
    Until: 24:00,             !- Field 87
    0,                        !- Field 88
    For: Wednesday,           !- Field 89
    Until: 9:00,              !- Field 90
    0,                        !- Field 91
    Until: 14:00,             !- Field 92
    0.72,                     !- Field 93
    Until: 18:00,             !- Field 94
    0,                        !- Field 95
    Until: 24:00,             !- Field 96
    0,                        !- Field 97
    For: Thursday,            !- Field 98
    Until: 9:00,              !- Field 99
    0,                        !- Field 100
    Until: 14:00,             !- Field 101
    0.57,                     !- Field 102
    Until: 18:00,             !- Field 103
    0.47,                     !- Field 104
    Until: 24:00,             !- Field 105
    0,                        !- Field 106
    For: Friday,              !- Field 107
    Until: 9:00,              !- Field 108
    0,                        !- Field 109
    Until: 14:00,             !- Field 110
    0.48,                     !- Field 111
    Until: 18:00,             !- Field 112
    0,                        !- Field 113
    Until: 24:00,             !- Field 114
    0,                        !- Field 115
    For: Saturday,            !- Field 116
    Until: 24:00,             !- Field 117
    0,                        !- Field 118
    Through: 12/31,           !- Field 119
    For: AllDays,             !- Field 120
    Until: 24:00,             !- Field 121
    0;                        !- Field 122

SCHEDULE:COMPACT,
    OccSch_B2.2,              !- Name
    occupancyScheduleTypeLimit,    !- Schedule Type Limits Name
    Through: 1/6,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 2/16,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 9:00,              !- Field 7
    0,                        !- Field 8
    Until: 18:00,             !- Field 9
    0.4999,                   !- Field 10
    Until: 24:00,             !- Field 11
    0,                        !- Field 12
    Through: 5/31,            !- Field 13
    For: Monday,              !- Field 14
    Until: 9:00,              !- Field 15
    0,                        !- Field 16
    Until: 14:00,             !- Field 17
    0.4999,                   !- Field 18
    Until: 18:00,             !- Field 19
    0,                        !- Field 20
    Until: 24:00,             !- Field 21
    0,                        !- Field 22
    For: Tuesday,             !- Field 23
    Until: 9:00,              !- Field 24
    0,                        !- Field 25
    Until: 14:00,             !- Field 26
    0.4999,                   !- Field 27
    Until: 18:00,             !- Field 28
    0.4999,                   !- Field 29
    Until: 24:00,             !- Field 30
    0,                        !- Field 31
    For: Wednesday,           !- Field 32
    Until: 9:00,              !- Field 33
    0,                        !- Field 34
    Until: 14:00,             !- Field 35
    0.4999,                   !- Field 36
    Until: 18:00,             !- Field 37
    0,                        !- Field 38
    Until: 24:00,             !- Field 39
    0,                        !- Field 40
    For: Thursday,            !- Field 41
    Until: 24:00,             !- Field 42
    0,                        !- Field 43
    For: Friday,              !- Field 44
    Until: 24:00,             !- Field 45
    0,                        !- Field 46
    For: Saturday,            !- Field 47
    Until: 24:00,             !- Field 48
    0,                        !- Field 49
    Through: 8/10,            !- Field 50
    For: AllDays,             !- Field 51
    Until: 9:00,              !- Field 52
    0,                        !- Field 53
    Until: 18:00,             !- Field 54
    0.4999,                   !- Field 55
    Until: 24:00,             !- Field 56
    0,                        !- Field 57
    Through: 8/26,            !- Field 58
    For: AllDays,             !- Field 59
    Until: 24:00,             !- Field 60
    0,                        !- Field 61
    Through: 9/15,            !- Field 62
    For: AllDays,             !- Field 63
    Until: 9:00,              !- Field 64
    0,                        !- Field 65
    Until: 18:00,             !- Field 66
    0.4999,                   !- Field 67
    Until: 24:00,             !- Field 68
    0,                        !- Field 69
    Through: 12/20,           !- Field 70
    For: Monday,              !- Field 71
    Until: 9:00,              !- Field 72
    0,                        !- Field 73
    Until: 14:00,             !- Field 74
    0.4999,                   !- Field 75
    Until: 18:00,             !- Field 76
    0.4999,                   !- Field 77
    Until: 24:00,             !- Field 78
    0,                        !- Field 79
    For: Tuesday,             !- Field 80
    Until: 9:00,              !- Field 81
    0,                        !- Field 82
    Until: 14:00,             !- Field 83
    0.4999,                   !- Field 84
    Until: 18:00,             !- Field 85
    0.4999,                   !- Field 86
    Until: 24:00,             !- Field 87
    0,                        !- Field 88
    For: Wednesday,           !- Field 89
    Until: 9:00,              !- Field 90
    0,                        !- Field 91
    Until: 14:00,             !- Field 92
    0.4999,                   !- Field 93
    Until: 18:00,             !- Field 94
    0.4999,                   !- Field 95
    Until: 24:00,             !- Field 96
    0,                        !- Field 97
    For: Thursday,            !- Field 98
    Until: 9:00,              !- Field 99
    0,                        !- Field 100
    Until: 14:00,             !- Field 101
    0.4999,                   !- Field 102
    Until: 18:00,             !- Field 103
    0.4999,                   !- Field 104
    Until: 24:00,             !- Field 105
    0,                        !- Field 106
    For: Friday,              !- Field 107
    Until: 9:00,              !- Field 108
    0,                        !- Field 109
    Until: 14:00,             !- Field 110
    0.4999,                   !- Field 111
    Until: 18:00,             !- Field 112
    0.4999,                   !- Field 113
    Until: 24:00,             !- Field 114
    0,                        !- Field 115
    For: Saturday,            !- Field 116
    Until: 24:00,             !- Field 117
    0,                        !- Field 118
    Through: 12/31,           !- Field 119
    For: AllDays,             !- Field 120
    Until: 24:00,             !- Field 121
    0;                        !- Field 122

SCHEDULE:COMPACT,
    OccSch_B2.3,              !- Name
    occupancyScheduleTypeLimit,    !- Schedule Type Limits Name
    Through: 1/6,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 2/16,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 9:00,              !- Field 7
    0,                        !- Field 8
    Until: 18:00,             !- Field 9
    0.4999,                   !- Field 10
    Until: 24:00,             !- Field 11
    0,                        !- Field 12
    Through: 5/31,            !- Field 13
    For: Monday,              !- Field 14
    Until: 9:00,              !- Field 15
    0,                        !- Field 16
    Until: 14:00,             !- Field 17
    0.4999,                   !- Field 18
    Until: 18:00,             !- Field 19
    0.4999,                   !- Field 20
    Until: 24:00,             !- Field 21
    0,                        !- Field 22
    For: Tuesday,             !- Field 23
    Until: 9:00,              !- Field 24
    0,                        !- Field 25
    Until: 14:00,             !- Field 26
    0.4999,                   !- Field 27
    Until: 18:00,             !- Field 28
    0.4999,                   !- Field 29
    Until: 24:00,             !- Field 30
    0,                        !- Field 31
    For: Wednesday,           !- Field 32
    Until: 9:00,              !- Field 33
    0,                        !- Field 34
    Until: 14:00,             !- Field 35
    0.4999,                   !- Field 36
    Until: 18:00,             !- Field 37
    0.4999,                   !- Field 38
    Until: 24:00,             !- Field 39
    0,                        !- Field 40
    For: Thursday,            !- Field 41
    Until: 24:00,             !- Field 42
    0,                        !- Field 43
    For: Friday,              !- Field 44
    Until: 9:00,              !- Field 45
    0,                        !- Field 46
    Until: 14:00,             !- Field 47
    0.4999,                   !- Field 48
    Until: 18:00,             !- Field 49
    0.4999,                   !- Field 50
    Until: 24:00,             !- Field 51
    0,                        !- Field 52
    For: Saturday,            !- Field 53
    Until: 24:00,             !- Field 54
    0,                        !- Field 55
    Through: 8/10,            !- Field 56
    For: AllDays,             !- Field 57
    Until: 9:00,              !- Field 58
    0,                        !- Field 59
    Until: 18:00,             !- Field 60
    0.4999,                   !- Field 61
    Until: 24:00,             !- Field 62
    0,                        !- Field 63
    Through: 8/26,            !- Field 64
    For: AllDays,             !- Field 65
    Until: 24:00,             !- Field 66
    0,                        !- Field 67
    Through: 9/15,            !- Field 68
    For: AllDays,             !- Field 69
    Until: 9:00,              !- Field 70
    0,                        !- Field 71
    Until: 18:00,             !- Field 72
    0.4999,                   !- Field 73
    Until: 24:00,             !- Field 74
    0,                        !- Field 75
    Through: 12/20,           !- Field 76
    For: Monday,              !- Field 77
    Until: 24:00,             !- Field 78
    0,                        !- Field 79
    For: Tuesday,             !- Field 80
    Until: 9:00,              !- Field 81
    0,                        !- Field 82
    Until: 14:00,             !- Field 83
    0.4999,                   !- Field 84
    Until: 18:00,             !- Field 85
    0,                        !- Field 86
    Until: 24:00,             !- Field 87
    0,                        !- Field 88
    For: Wednesday,           !- Field 89
    Until: 9:00,              !- Field 90
    0,                        !- Field 91
    Until: 14:00,             !- Field 92
    0.4999,                   !- Field 93
    Until: 18:00,             !- Field 94
    0.4999,                   !- Field 95
    Until: 24:00,             !- Field 96
    0,                        !- Field 97
    For: Thursday,            !- Field 98
    Until: 9:00,              !- Field 99
    0,                        !- Field 100
    Until: 14:00,             !- Field 101
    0.4999,                   !- Field 102
    Until: 18:00,             !- Field 103
    0.4999,                   !- Field 104
    Until: 24:00,             !- Field 105
    0,                        !- Field 106
    For: Friday,              !- Field 107
    Until: 9:00,              !- Field 108
    0,                        !- Field 109
    Until: 14:00,             !- Field 110
    0,                        !- Field 111
    Until: 18:00,             !- Field 112
    0.4999,                   !- Field 113
    Until: 24:00,             !- Field 114
    0,                        !- Field 115
    For: Saturday,            !- Field 116
    Until: 24:00,             !- Field 117
    0,                        !- Field 118
    Through: 12/31,           !- Field 119
    For: AllDays,             !- Field 120
    Until: 24:00,             !- Field 121
    0;                        !- Field 122

SCHEDULE:COMPACT,
    OccSch_B2.4,              !- Name
    occupancyScheduleTypeLimit,    !- Schedule Type Limits Name
    Through: 1/6,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 2/16,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 9:00,              !- Field 7
    0,                        !- Field 8
    Until: 18:00,             !- Field 9
    0.4999,                   !- Field 10
    Until: 24:00,             !- Field 11
    0,                        !- Field 12
    Through: 5/31,            !- Field 13
    For: Monday,              !- Field 14
    Until: 24:00,             !- Field 15
    0,                        !- Field 16
    For: Tuesday,             !- Field 17
    Until: 24:00,             !- Field 18
    0,                        !- Field 19
    For: Wednesday,           !- Field 20
    Until: 24:00,             !- Field 21
    0,                        !- Field 22
    For: Thursday,            !- Field 23
    Until: 24:00,             !- Field 24
    0,                        !- Field 25
    For: Friday,              !- Field 26
    Until: 24:00,             !- Field 27
    0,                        !- Field 28
    For: Saturday,            !- Field 29
    Until: 24:00,             !- Field 30
    0,                        !- Field 31
    Through: 8/10,            !- Field 32
    For: AllDays,             !- Field 33
    Until: 9:00,              !- Field 34
    0,                        !- Field 35
    Until: 18:00,             !- Field 36
    0.4999,                   !- Field 37
    Until: 24:00,             !- Field 38
    0,                        !- Field 39
    Through: 8/26,            !- Field 40
    For: AllDays,             !- Field 41
    Until: 24:00,             !- Field 42
    0,                        !- Field 43
    Through: 9/15,            !- Field 44
    For: AllDays,             !- Field 45
    Until: 9:00,              !- Field 46
    0,                        !- Field 47
    Until: 18:00,             !- Field 48
    0.4999,                   !- Field 49
    Until: 24:00,             !- Field 50
    0,                        !- Field 51
    Through: 12/20,           !- Field 52
    For: Monday,              !- Field 53
    Until: 24:00,             !- Field 54
    0,                        !- Field 55
    For: Tuesday,             !- Field 56
    Until: 24:00,             !- Field 57
    0,                        !- Field 58
    For: Wednesday,           !- Field 59
    Until: 24:00,             !- Field 60
    0,                        !- Field 61
    For: Thursday,            !- Field 62
    Until: 24:00,             !- Field 63
    0,                        !- Field 64
    For: Friday,              !- Field 65
    Until: 24:00,             !- Field 66
    0,                        !- Field 67
    For: Saturday,            !- Field 68
    Until: 24:00,             !- Field 69
    0,                        !- Field 70
    Through: 12/31,           !- Field 71
    For: AllDays,             !- Field 72
    Until: 24:00,             !- Field 73
    0;                        !- Field 74

SCHEDULE:COMPACT,
    OccSch_B2.5,              !- Name
    occupancyScheduleTypeLimit,    !- Schedule Type Limits Name
    Through: 1/6,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 2/16,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 9:00,              !- Field 7
    0,                        !- Field 8
    Until: 18:00,             !- Field 9
    0.4999,                   !- Field 10
    Until: 24:00,             !- Field 11
    0,                        !- Field 12
    Through: 5/31,            !- Field 13
    For: Monday,              !- Field 14
    Until: 9:00,              !- Field 15
    0,                        !- Field 16
    Until: 14:00,             !- Field 17
    0.4999,                   !- Field 18
    Until: 18:00,             !- Field 19
    0.4999,                   !- Field 20
    Until: 24:00,             !- Field 21
    0,                        !- Field 22
    For: Tuesday,             !- Field 23
    Until: 9:00,              !- Field 24
    0,                        !- Field 25
    Until: 14:00,             !- Field 26
    0.4999,                   !- Field 27
    Until: 18:00,             !- Field 28
    0.4999,                   !- Field 29
    Until: 24:00,             !- Field 30
    0,                        !- Field 31
    For: Wednesday,           !- Field 32
    Until: 24:00,             !- Field 33
    0,                        !- Field 34
    For: Thursday,            !- Field 35
    Until: 9:00,              !- Field 36
    0,                        !- Field 37
    Until: 14:00,             !- Field 38
    0.4999,                   !- Field 39
    Until: 18:00,             !- Field 40
    0.4999,                   !- Field 41
    Until: 24:00,             !- Field 42
    0,                        !- Field 43
    For: Friday,              !- Field 44
    Until: 9:00,              !- Field 45
    0,                        !- Field 46
    Until: 14:00,             !- Field 47
    0.4999,                   !- Field 48
    Until: 18:00,             !- Field 49
    0,                        !- Field 50
    Until: 24:00,             !- Field 51
    0,                        !- Field 52
    For: Saturday,            !- Field 53
    Until: 24:00,             !- Field 54
    0,                        !- Field 55
    Through: 8/10,            !- Field 56
    For: AllDays,             !- Field 57
    Until: 9:00,              !- Field 58
    0,                        !- Field 59
    Until: 18:00,             !- Field 60
    0.4999,                   !- Field 61
    Until: 24:00,             !- Field 62
    0,                        !- Field 63
    Through: 8/26,            !- Field 64
    For: AllDays,             !- Field 65
    Until: 24:00,             !- Field 66
    0,                        !- Field 67
    Through: 9/15,            !- Field 68
    For: AllDays,             !- Field 69
    Until: 9:00,              !- Field 70
    0,                        !- Field 71
    Until: 18:00,             !- Field 72
    0.4999,                   !- Field 73
    Until: 24:00,             !- Field 74
    0,                        !- Field 75
    Through: 12/20,           !- Field 76
    For: Monday,              !- Field 77
    Until: 24:00,             !- Field 78
    0,                        !- Field 79
    For: Tuesday,             !- Field 80
    Until: 9:00,              !- Field 81
    0,                        !- Field 82
    Until: 14:00,             !- Field 83
    0.4999,                   !- Field 84
    Until: 18:00,             !- Field 85
    0,                        !- Field 86
    Until: 24:00,             !- Field 87
    0,                        !- Field 88
    For: Wednesday,           !- Field 89
    Until: 9:00,              !- Field 90
    0,                        !- Field 91
    Until: 14:00,             !- Field 92
    0.4999,                   !- Field 93
    Until: 18:00,             !- Field 94
    0.4999,                   !- Field 95
    Until: 24:00,             !- Field 96
    0,                        !- Field 97
    For: Thursday,            !- Field 98
    Until: 9:00,              !- Field 99
    0,                        !- Field 100
    Until: 14:00,             !- Field 101
    0.4999,                   !- Field 102
    Until: 18:00,             !- Field 103
    0,                        !- Field 104
    Until: 24:00,             !- Field 105
    0,                        !- Field 106
    For: Friday,              !- Field 107
    Until: 9:00,              !- Field 108
    0,                        !- Field 109
    Until: 14:00,             !- Field 110
    0,                        !- Field 111
    Until: 18:00,             !- Field 112
    0.4999,                   !- Field 113
    Until: 24:00,             !- Field 114
    0,                        !- Field 115
    For: Saturday,            !- Field 116
    Until: 24:00,             !- Field 117
    0,                        !- Field 118
    Through: 12/31,           !- Field 119
    For: AllDays,             !- Field 120
    Until: 24:00,             !- Field 121
    0;                        !- Field 122

SCHEDULE:COMPACT,
    OccSch_B2.6,              !- Name
    occupancyScheduleTypeLimit,    !- Schedule Type Limits Name
    Through: 1/6,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 2/16,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 9:00,              !- Field 7
    0,                        !- Field 8
    Until: 18:00,             !- Field 9
    0.4999,                   !- Field 10
    Until: 24:00,             !- Field 11
    0,                        !- Field 12
    Through: 5/31,            !- Field 13
    For: Monday,              !- Field 14
    Until: 9:00,              !- Field 15
    0,                        !- Field 16
    Until: 14:00,             !- Field 17
    0.4999,                   !- Field 18
    Until: 18:00,             !- Field 19
    0,                        !- Field 20
    Until: 24:00,             !- Field 21
    0,                        !- Field 22
    For: Tuesday,             !- Field 23
    Until: 24:00,             !- Field 24
    0,                        !- Field 25
    For: Wednesday,           !- Field 26
    Until: 24:00,             !- Field 27
    0,                        !- Field 28
    For: Thursday,            !- Field 29
    Until: 9:00,              !- Field 30
    0,                        !- Field 31
    Until: 14:00,             !- Field 32
    0.4999,                   !- Field 33
    Until: 18:00,             !- Field 34
    0.4999,                   !- Field 35
    Until: 24:00,             !- Field 36
    0,                        !- Field 37
    For: Friday,              !- Field 38
    Until: 24:00,             !- Field 39
    0,                        !- Field 40
    For: Saturday,            !- Field 41
    Until: 24:00,             !- Field 42
    0,                        !- Field 43
    Through: 8/10,            !- Field 44
    For: AllDays,             !- Field 45
    Until: 9:00,              !- Field 46
    0,                        !- Field 47
    Until: 18:00,             !- Field 48
    0.4999,                   !- Field 49
    Until: 24:00,             !- Field 50
    0,                        !- Field 51
    Through: 8/26,            !- Field 52
    For: AllDays,             !- Field 53
    Until: 24:00,             !- Field 54
    0,                        !- Field 55
    Through: 9/15,            !- Field 56
    For: AllDays,             !- Field 57
    Until: 9:00,              !- Field 58
    0,                        !- Field 59
    Until: 18:00,             !- Field 60
    0.4999,                   !- Field 61
    Until: 24:00,             !- Field 62
    0,                        !- Field 63
    Through: 12/20,           !- Field 64
    For: Monday,              !- Field 65
    Until: 9:00,              !- Field 66
    0,                        !- Field 67
    Until: 14:00,             !- Field 68
    0.4999,                   !- Field 69
    Until: 18:00,             !- Field 70
    0.4999,                   !- Field 71
    Until: 24:00,             !- Field 72
    0,                        !- Field 73
    For: Tuesday,             !- Field 74
    Until: 9:00,              !- Field 75
    0,                        !- Field 76
    Until: 14:00,             !- Field 77
    0.4999,                   !- Field 78
    Until: 18:00,             !- Field 79
    0.4999,                   !- Field 80
    Until: 24:00,             !- Field 81
    0,                        !- Field 82
    For: Wednesday,           !- Field 83
    Until: 9:00,              !- Field 84
    0,                        !- Field 85
    Until: 14:00,             !- Field 86
    0.4999,                   !- Field 87
    Until: 18:00,             !- Field 88
    0,                        !- Field 89
    Until: 24:00,             !- Field 90
    0,                        !- Field 91
    For: Thursday,            !- Field 92
    Until: 9:00,              !- Field 93
    0,                        !- Field 94
    Until: 14:00,             !- Field 95
    0.4999,                   !- Field 96
    Until: 18:00,             !- Field 97
    0.4999,                   !- Field 98
    Until: 24:00,             !- Field 99
    0,                        !- Field 100
    For: Friday,              !- Field 101
    Until: 9:00,              !- Field 102
    0,                        !- Field 103
    Until: 14:00,             !- Field 104
    0.4999,                   !- Field 105
    Until: 18:00,             !- Field 106
    0.4999,                   !- Field 107
    Until: 24:00,             !- Field 108
    0,                        !- Field 109
    For: Saturday,            !- Field 110
    Until: 24:00,             !- Field 111
    0,                        !- Field 112
    Through: 12/31,           !- Field 113
    For: AllDays,             !- Field 114
    Until: 24:00,             !- Field 115
    0;                        !- Field 116

SCHEDULE:COMPACT,
    OccSch_Unoccupied,        !- Name
    occupancyScheduleTypeLimit,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

SCHEDULE:COMPACT,
    EqpSch_A0.1/A0.2,         !- Name
    equipmentScheduleTypeLimit,    !- Schedule Type Limits Name
    Through: 1/6,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 2/16,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 9:00,              !- Field 7
    0,                        !- Field 8
    Until: 18:00,             !- Field 9
    0.15,                     !- Field 10
    Until: 24:00,             !- Field 11
    0,                        !- Field 12
    Through: 5/31,            !- Field 13
    For: Monday,              !- Field 14
    Until: 9:00,              !- Field 15
    0,                        !- Field 16
    Until: 14:00,             !- Field 17
    0.31,                     !- Field 18
    Until: 18:00,             !- Field 19
    0.24,                     !- Field 20
    Until: 24:00,             !- Field 21
    0,                        !- Field 22
    For: Tuesday,             !- Field 23
    Until: 9:00,              !- Field 24
    0,                        !- Field 25
    Until: 14:00,             !- Field 26
    0.28,                     !- Field 27
    Until: 18:00,             !- Field 28
    0.22,                     !- Field 29
    Until: 24:00,             !- Field 30
    0,                        !- Field 31
    For: Wednesday,           !- Field 32
    Until: 9:00,              !- Field 33
    0,                        !- Field 34
    Until: 14:00,             !- Field 35
    0.3,                      !- Field 36
    Until: 18:00,             !- Field 37
    0.26,                     !- Field 38
    Until: 24:00,             !- Field 39
    0,                        !- Field 40
    For: Thursday,            !- Field 41
    Until: 9:00,              !- Field 42
    0,                        !- Field 43
    Until: 14:00,             !- Field 44
    0.31,                     !- Field 45
    Until: 18:00,             !- Field 46
    0.28,                     !- Field 47
    Until: 24:00,             !- Field 48
    0,                        !- Field 49
    For: Friday,              !- Field 50
    Until: 9:00,              !- Field 51
    0,                        !- Field 52
    Until: 14:00,             !- Field 53
    0.33,                     !- Field 54
    Until: 18:00,             !- Field 55
    0.24,                     !- Field 56
    Until: 24:00,             !- Field 57
    0,                        !- Field 58
    For: Saturday,            !- Field 59
    Until: 9:00,              !- Field 60
    0,                        !- Field 61
    Until: 14:00,             !- Field 62
    0.2,                      !- Field 63
    Until: 18:00,             !- Field 64
    0.16,                     !- Field 65
    Until: 24:00,             !- Field 66
    0,                        !- Field 67
    Through: 8/10,            !- Field 68
    For: AllDays,             !- Field 69
    Until: 9:00,              !- Field 70
    0,                        !- Field 71
    Until: 18:00,             !- Field 72
    0.15,                     !- Field 73
    Until: 24:00,             !- Field 74
    0,                        !- Field 75
    Through: 8/26,            !- Field 76
    For: AllDays,             !- Field 77
    Until: 24:00,             !- Field 78
    0,                        !- Field 79
    Through: 9/15,            !- Field 80
    For: AllDays,             !- Field 81
    Until: 9:00,              !- Field 82
    0,                        !- Field 83
    Until: 18:00,             !- Field 84
    0.15,                     !- Field 85
    Until: 24:00,             !- Field 86
    0,                        !- Field 87
    Through: 12/20,           !- Field 88
    For: Monday,              !- Field 89
    Until: 9:00,              !- Field 90
    0,                        !- Field 91
    Until: 14:00,             !- Field 92
    0.31,                     !- Field 93
    Until: 18:00,             !- Field 94
    0.24,                     !- Field 95
    Until: 24:00,             !- Field 96
    0,                        !- Field 97
    For: Tuesday,             !- Field 98
    Until: 9:00,              !- Field 99
    0,                        !- Field 100
    Until: 14:00,             !- Field 101
    0.28,                     !- Field 102
    Until: 18:00,             !- Field 103
    0.22,                     !- Field 104
    Until: 24:00,             !- Field 105
    0,                        !- Field 106
    For: Wednesday,           !- Field 107
    Until: 9:00,              !- Field 108
    0,                        !- Field 109
    Until: 14:00,             !- Field 110
    0.3,                      !- Field 111
    Until: 18:00,             !- Field 112
    0.26,                     !- Field 113
    Until: 24:00,             !- Field 114
    0,                        !- Field 115
    For: Thursday,            !- Field 116
    Until: 9:00,              !- Field 117
    0,                        !- Field 118
    Until: 14:00,             !- Field 119
    0.31,                     !- Field 120
    Until: 18:00,             !- Field 121
    0.28,                     !- Field 122
    Until: 24:00,             !- Field 123
    0,                        !- Field 124
    For: Friday,              !- Field 125
    Until: 9:00,              !- Field 126
    0,                        !- Field 127
    Until: 14:00,             !- Field 128
    0.33,                     !- Field 129
    Until: 18:00,             !- Field 130
    0.24,                     !- Field 131
    Until: 24:00,             !- Field 132
    0,                        !- Field 133
    For: Saturday,            !- Field 134
    Until: 9:00,              !- Field 135
    0,                        !- Field 136
    Until: 14:00,             !- Field 137
    0.2,                      !- Field 138
    Until: 18:00,             !- Field 139
    0.16,                     !- Field 140
    Until: 24:00,             !- Field 141
    0,                        !- Field 142
    Through: 12/31,           !- Field 143
    For: AllDays,             !- Field 144
    Until: 24:00,             !- Field 145
    0;                        !- Field 146

SCHEDULE:COMPACT,
    EqpSch_A1.1,              !- Name
    equipmentScheduleTypeLimit,    !- Schedule Type Limits Name
    Through: 1/6,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 2/16,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 9:00,              !- Field 7
    0,                        !- Field 8
    Until: 18:00,             !- Field 9
    0.15,                     !- Field 10
    Until: 24:00,             !- Field 11
    0,                        !- Field 12
    Through: 5/31,            !- Field 13
    For: Monday,              !- Field 14
    Until: 9:00,              !- Field 15
    0,                        !- Field 16
    Until: 14:00,             !- Field 17
    1,                        !- Field 18
    Until: 18:00,             !- Field 19
    1,                        !- Field 20
    Until: 24:00,             !- Field 21
    0,                        !- Field 22
    For: Tuesday,             !- Field 23
    Until: 9:00,              !- Field 24
    0,                        !- Field 25
    Until: 14:00,             !- Field 26
    1,                        !- Field 27
    Until: 18:00,             !- Field 28
    1,                        !- Field 29
    Until: 24:00,             !- Field 30
    0,                        !- Field 31
    For: Wednesday,           !- Field 32
    Until: 9:00,              !- Field 33
    0,                        !- Field 34
    Until: 14:00,             !- Field 35
    1,                        !- Field 36
    Until: 18:00,             !- Field 37
    1,                        !- Field 38
    Until: 24:00,             !- Field 39
    0,                        !- Field 40
    For: Thursday,            !- Field 41
    Until: 9:00,              !- Field 42
    0,                        !- Field 43
    Until: 14:00,             !- Field 44
    1,                        !- Field 45
    Until: 18:00,             !- Field 46
    1,                        !- Field 47
    Until: 24:00,             !- Field 48
    0,                        !- Field 49
    For: Friday,              !- Field 50
    Until: 9:00,              !- Field 51
    0,                        !- Field 52
    Until: 14:00,             !- Field 53
    1,                        !- Field 54
    Until: 18:00,             !- Field 55
    1,                        !- Field 56
    Until: 24:00,             !- Field 57
    0,                        !- Field 58
    For: Saturday,            !- Field 59
    Until: 9:00,              !- Field 60
    0,                        !- Field 61
    Until: 14:00,             !- Field 62
    1,                        !- Field 63
    Until: 18:00,             !- Field 64
    1,                        !- Field 65
    Until: 24:00,             !- Field 66
    0,                        !- Field 67
    Through: 8/10,            !- Field 68
    For: AllDays,             !- Field 69
    Until: 9:00,              !- Field 70
    0,                        !- Field 71
    Until: 18:00,             !- Field 72
    0.15,                     !- Field 73
    Until: 24:00,             !- Field 74
    0,                        !- Field 75
    Through: 8/26,            !- Field 76
    For: AllDays,             !- Field 77
    Until: 24:00,             !- Field 78
    0,                        !- Field 79
    Through: 9/15,            !- Field 80
    For: AllDays,             !- Field 81
    Until: 9:00,              !- Field 82
    0,                        !- Field 83
    Until: 18:00,             !- Field 84
    0.15,                     !- Field 85
    Until: 24:00,             !- Field 86
    0,                        !- Field 87
    Through: 12/20,           !- Field 88
    For: Monday,              !- Field 89
    Until: 9:00,              !- Field 90
    0,                        !- Field 91
    Until: 14:00,             !- Field 92
    1,                        !- Field 93
    Until: 18:00,             !- Field 94
    1,                        !- Field 95
    Until: 24:00,             !- Field 96
    0,                        !- Field 97
    For: Tuesday,             !- Field 98
    Until: 9:00,              !- Field 99
    0,                        !- Field 100
    Until: 14:00,             !- Field 101
    1,                        !- Field 102
    Until: 18:00,             !- Field 103
    1,                        !- Field 104
    Until: 24:00,             !- Field 105
    0,                        !- Field 106
    For: Wednesday,           !- Field 107
    Until: 9:00,              !- Field 108
    0,                        !- Field 109
    Until: 14:00,             !- Field 110
    1,                        !- Field 111
    Until: 18:00,             !- Field 112
    1,                        !- Field 113
    Until: 24:00,             !- Field 114
    0,                        !- Field 115
    For: Thursday,            !- Field 116
    Until: 9:00,              !- Field 117
    0,                        !- Field 118
    Until: 14:00,             !- Field 119
    1,                        !- Field 120
    Until: 18:00,             !- Field 121
    1,                        !- Field 122
    Until: 24:00,             !- Field 123
    0,                        !- Field 124
    For: Friday,              !- Field 125
    Until: 9:00,              !- Field 126
    0,                        !- Field 127
    Until: 14:00,             !- Field 128
    1,                        !- Field 129
    Until: 18:00,             !- Field 130
    1,                        !- Field 131
    Until: 24:00,             !- Field 132
    0,                        !- Field 133
    For: Saturday,            !- Field 134
    Until: 24:00,             !- Field 135
    0,                        !- Field 136
    Through: 12/31,           !- Field 137
    For: AllDays,             !- Field 138
    Until: 24:00,             !- Field 139
    0;                        !- Field 140

SCHEDULE:COMPACT,
    EqpSch_A1.2,              !- Name
    equipmentScheduleTypeLimit,    !- Schedule Type Limits Name
    Through: 1/6,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 2/16,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 9:00,              !- Field 7
    0,                        !- Field 8
    Until: 18:00,             !- Field 9
    0.15,                     !- Field 10
    Until: 24:00,             !- Field 11
    0,                        !- Field 12
    Through: 5/31,            !- Field 13
    For: Monday,              !- Field 14
    Until: 24:00,             !- Field 15
    0,                        !- Field 16
    For: Tuesday,             !- Field 17
    Until: 9:00,              !- Field 18
    0,                        !- Field 19
    Until: 14:00,             !- Field 20
    0.48,                     !- Field 21
    Until: 18:00,             !- Field 22
    0.48,                     !- Field 23
    Until: 24:00,             !- Field 24
    0,                        !- Field 25
    For: Wednesday,           !- Field 26
    Until: 9:00,              !- Field 27
    0,                        !- Field 28
    Until: 14:00,             !- Field 29
    0,                        !- Field 30
    Until: 18:00,             !- Field 31
    0.54,                     !- Field 32
    Until: 24:00,             !- Field 33
    0,                        !- Field 34
    For: Thursday,            !- Field 35
    Until: 9:00,              !- Field 36
    0,                        !- Field 37
    Until: 14:00,             !- Field 38
    0,                        !- Field 39
    Until: 18:00,             !- Field 40
    0.53,                     !- Field 41
    Until: 24:00,             !- Field 42
    0,                        !- Field 43
    For: Friday,              !- Field 44
    Until: 9:00,              !- Field 45
    0,                        !- Field 46
    Until: 14:00,             !- Field 47
    0.58,                     !- Field 48
    Until: 18:00,             !- Field 49
    0.43,                     !- Field 50
    Until: 24:00,             !- Field 51
    0,                        !- Field 52
    For: Saturday,            !- Field 53
    Until: 24:00,             !- Field 54
    0,                        !- Field 55
    Through: 8/10,            !- Field 56
    For: AllDays,             !- Field 57
    Until: 9:00,              !- Field 58
    0,                        !- Field 59
    Until: 18:00,             !- Field 60
    0.15,                     !- Field 61
    Until: 24:00,             !- Field 62
    0,                        !- Field 63
    Through: 8/26,            !- Field 64
    For: AllDays,             !- Field 65
    Until: 24:00,             !- Field 66
    0,                        !- Field 67
    Through: 9/15,            !- Field 68
    For: AllDays,             !- Field 69
    Until: 9:00,              !- Field 70
    0,                        !- Field 71
    Until: 18:00,             !- Field 72
    0.15,                     !- Field 73
    Until: 24:00,             !- Field 74
    0,                        !- Field 75
    Through: 12/20,           !- Field 76
    For: Monday,              !- Field 77
    Until: 9:00,              !- Field 78
    0,                        !- Field 79
    Until: 14:00,             !- Field 80
    0.53,                     !- Field 81
    Until: 18:00,             !- Field 82
    0.53,                     !- Field 83
    Until: 24:00,             !- Field 84
    0,                        !- Field 85
    For: Tuesday,             !- Field 86
    Until: 9:00,              !- Field 87
    0,                        !- Field 88
    Until: 14:00,             !- Field 89
    0.53,                     !- Field 90
    Until: 18:00,             !- Field 91
    0.53,                     !- Field 92
    Until: 24:00,             !- Field 93
    0,                        !- Field 94
    For: Wednesday,           !- Field 95
    Until: 9:00,              !- Field 96
    0,                        !- Field 97
    Until: 14:00,             !- Field 98
    0.35,                     !- Field 99
    Until: 18:00,             !- Field 100
    0.35,                     !- Field 101
    Until: 24:00,             !- Field 102
    0,                        !- Field 103
    For: Thursday,            !- Field 104
    Until: 9:00,              !- Field 105
    0,                        !- Field 106
    Until: 14:00,             !- Field 107
    0.22,                     !- Field 108
    Until: 18:00,             !- Field 109
    0.22,                     !- Field 110
    Until: 24:00,             !- Field 111
    0,                        !- Field 112
    For: Friday,              !- Field 113
    Until: 9:00,              !- Field 114
    0,                        !- Field 115
    Until: 14:00,             !- Field 116
    0.59,                     !- Field 117
    Until: 18:00,             !- Field 118
    0.59,                     !- Field 119
    Until: 24:00,             !- Field 120
    0,                        !- Field 121
    For: Saturday,            !- Field 122
    Until: 24:00,             !- Field 123
    0,                        !- Field 124
    Through: 12/31,           !- Field 125
    For: AllDays,             !- Field 126
    Until: 24:00,             !- Field 127
    0;                        !- Field 128

SCHEDULE:COMPACT,
    EqpSch_A1.3,              !- Name
    equipmentScheduleTypeLimit,    !- Schedule Type Limits Name
    Through: 1/6,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 2/16,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 9:00,              !- Field 7
    0,                        !- Field 8
    Until: 18:00,             !- Field 9
    0.15,                     !- Field 10
    Until: 24:00,             !- Field 11
    0,                        !- Field 12
    Through: 5/31,            !- Field 13
    For: Monday,              !- Field 14
    Until: 24:00,             !- Field 15
    0,                        !- Field 16
    For: Tuesday,             !- Field 17
    Until: 9:00,              !- Field 18
    0,                        !- Field 19
    Until: 14:00,             !- Field 20
    0.39,                     !- Field 21
    Until: 18:00,             !- Field 22
    0.39,                     !- Field 23
    Until: 24:00,             !- Field 24
    0,                        !- Field 25
    For: Wednesday,           !- Field 26
    Until: 9:00,              !- Field 27
    0,                        !- Field 28
    Until: 14:00,             !- Field 29
    0,                        !- Field 30
    Until: 18:00,             !- Field 31
    0.43,                     !- Field 32
    Until: 24:00,             !- Field 33
    0,                        !- Field 34
    For: Thursday,            !- Field 35
    Until: 9:00,              !- Field 36
    0,                        !- Field 37
    Until: 14:00,             !- Field 38
    0,                        !- Field 39
    Until: 18:00,             !- Field 40
    0.43,                     !- Field 41
    Until: 24:00,             !- Field 42
    0,                        !- Field 43
    For: Friday,              !- Field 44
    Until: 9:00,              !- Field 45
    0,                        !- Field 46
    Until: 14:00,             !- Field 47
    0.47,                     !- Field 48
    Until: 18:00,             !- Field 49
    0.35,                     !- Field 50
    Until: 24:00,             !- Field 51
    0,                        !- Field 52
    For: Saturday,            !- Field 53
    Until: 24:00,             !- Field 54
    0,                        !- Field 55
    Through: 8/10,            !- Field 56
    For: AllDays,             !- Field 57
    Until: 9:00,              !- Field 58
    0,                        !- Field 59
    Until: 18:00,             !- Field 60
    0.15,                     !- Field 61
    Until: 24:00,             !- Field 62
    0,                        !- Field 63
    Through: 8/26,            !- Field 64
    For: AllDays,             !- Field 65
    Until: 24:00,             !- Field 66
    0,                        !- Field 67
    Through: 9/15,            !- Field 68
    For: AllDays,             !- Field 69
    Until: 9:00,              !- Field 70
    0,                        !- Field 71
    Until: 18:00,             !- Field 72
    0.15,                     !- Field 73
    Until: 24:00,             !- Field 74
    0,                        !- Field 75
    Through: 12/20,           !- Field 76
    For: Monday,              !- Field 77
    Until: 9:00,              !- Field 78
    0,                        !- Field 79
    Until: 14:00,             !- Field 80
    0.43,                     !- Field 81
    Until: 18:00,             !- Field 82
    0.43,                     !- Field 83
    Until: 24:00,             !- Field 84
    0,                        !- Field 85
    For: Tuesday,             !- Field 86
    Until: 9:00,              !- Field 87
    0,                        !- Field 88
    Until: 14:00,             !- Field 89
    0.43,                     !- Field 90
    Until: 18:00,             !- Field 91
    0.43,                     !- Field 92
    Until: 24:00,             !- Field 93
    0,                        !- Field 94
    For: Wednesday,           !- Field 95
    Until: 9:00,              !- Field 96
    0,                        !- Field 97
    Until: 14:00,             !- Field 98
    0.28,                     !- Field 99
    Until: 18:00,             !- Field 100
    0.28,                     !- Field 101
    Until: 24:00,             !- Field 102
    0,                        !- Field 103
    For: Thursday,            !- Field 104
    Until: 9:00,              !- Field 105
    0,                        !- Field 106
    Until: 14:00,             !- Field 107
    0.18,                     !- Field 108
    Until: 18:00,             !- Field 109
    0.18,                     !- Field 110
    Until: 24:00,             !- Field 111
    0,                        !- Field 112
    For: Friday,              !- Field 113
    Until: 9:00,              !- Field 114
    0,                        !- Field 115
    Until: 14:00,             !- Field 116
    0.47,                     !- Field 117
    Until: 18:00,             !- Field 118
    0.47,                     !- Field 119
    Until: 24:00,             !- Field 120
    0,                        !- Field 121
    For: Saturday,            !- Field 122
    Until: 24:00,             !- Field 123
    0,                        !- Field 124
    Through: 12/31,           !- Field 125
    For: AllDays,             !- Field 126
    Until: 24:00,             !- Field 127
    0;                        !- Field 128

SCHEDULE:COMPACT,
    EqpSch_B0.1,              !- Name
    equipmentScheduleTypeLimit,    !- Schedule Type Limits Name
    Through: 1/6,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 2/16,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 9:00,              !- Field 7
    0,                        !- Field 8
    Until: 18:00,             !- Field 9
    0.15,                     !- Field 10
    Until: 24:00,             !- Field 11
    0,                        !- Field 12
    Through: 5/31,            !- Field 13
    For: Monday,              !- Field 14
    Until: 24:00,             !- Field 15
    0,                        !- Field 16
    For: Tuesday,             !- Field 17
    Until: 24:00,             !- Field 18
    0,                        !- Field 19
    For: Wednesday,           !- Field 20
    Until: 24:00,             !- Field 21
    0,                        !- Field 22
    For: Thursday,            !- Field 23
    Until: 9:00,              !- Field 24
    0,                        !- Field 25
    Until: 14:00,             !- Field 26
    0,                        !- Field 27
    Until: 18:00,             !- Field 28
    1,                        !- Field 29
    Until: 24:00,             !- Field 30
    0,                        !- Field 31
    For: Friday,              !- Field 32
    Until: 24:00,             !- Field 33
    0,                        !- Field 34
    For: Saturday,            !- Field 35
    Until: 24:00,             !- Field 36
    0,                        !- Field 37
    Through: 8/10,            !- Field 38
    For: AllDays,             !- Field 39
    Until: 9:00,              !- Field 40
    0,                        !- Field 41
    Until: 18:00,             !- Field 42
    0.15,                     !- Field 43
    Until: 24:00,             !- Field 44
    0,                        !- Field 45
    Through: 8/26,            !- Field 46
    For: AllDays,             !- Field 47
    Until: 24:00,             !- Field 48
    0,                        !- Field 49
    Through: 9/15,            !- Field 50
    For: AllDays,             !- Field 51
    Until: 9:00,              !- Field 52
    0,                        !- Field 53
    Until: 18:00,             !- Field 54
    0.15,                     !- Field 55
    Until: 24:00,             !- Field 56
    0,                        !- Field 57
    Through: 12/20,           !- Field 58
    For: Monday,              !- Field 59
    Until: 9:00,              !- Field 60
    0,                        !- Field 61
    Until: 14:00,             !- Field 62
    0.57,                     !- Field 63
    Until: 18:00,             !- Field 64
    0.17,                     !- Field 65
    Until: 24:00,             !- Field 66
    0,                        !- Field 67
    For: Tuesday,             !- Field 68
    Until: 24:00,             !- Field 69
    0,                        !- Field 70
    For: Wednesday,           !- Field 71
    Until: 24:00,             !- Field 72
    0,                        !- Field 73
    For: Thursday,            !- Field 74
    Until: 24:00,             !- Field 75
    0,                        !- Field 76
    For: Friday,              !- Field 77
    Until: 9:00,              !- Field 78
    0,                        !- Field 79
    Until: 14:00,             !- Field 80
    0.44,                     !- Field 81
    Until: 18:00,             !- Field 82
    0.44,                     !- Field 83
    Until: 24:00,             !- Field 84
    0,                        !- Field 85
    For: Saturday,            !- Field 86
    Until: 24:00,             !- Field 87
    0,                        !- Field 88
    Through: 12/31,           !- Field 89
    For: AllDays,             !- Field 90
    Until: 24:00,             !- Field 91
    0;                        !- Field 92

SCHEDULE:COMPACT,
    EqpSch_B0.2,              !- Name
    equipmentScheduleTypeLimit,    !- Schedule Type Limits Name
    Through: 1/6,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 2/16,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 9:00,              !- Field 7
    0,                        !- Field 8
    Until: 18:00,             !- Field 9
    0.15,                     !- Field 10
    Until: 24:00,             !- Field 11
    0,                        !- Field 12
    Through: 5/31,            !- Field 13
    For: Monday,              !- Field 14
    Until: 9:00,              !- Field 15
    0,                        !- Field 16
    Until: 14:00,             !- Field 17
    0.17,                     !- Field 18
    Until: 18:00,             !- Field 19
    0.17,                     !- Field 20
    Until: 24:00,             !- Field 21
    0,                        !- Field 22
    For: Tuesday,             !- Field 23
    Until: 24:00,             !- Field 24
    0,                        !- Field 25
    For: Wednesday,           !- Field 26
    Until: 9:00,              !- Field 27
    0,                        !- Field 28
    Until: 14:00,             !- Field 29
    0.08,                     !- Field 30
    Until: 18:00,             !- Field 31
    0.08,                     !- Field 32
    Until: 24:00,             !- Field 33
    0,                        !- Field 34
    For: Thursday,            !- Field 35
    Until: 9:00,              !- Field 36
    0,                        !- Field 37
    Until: 14:00,             !- Field 38
    0,                        !- Field 39
    Until: 18:00,             !- Field 40
    0.08,                     !- Field 41
    Until: 24:00,             !- Field 42
    0,                        !- Field 43
    For: Friday,              !- Field 44
    Until: 9:00,              !- Field 45
    0,                        !- Field 46
    Until: 14:00,             !- Field 47
    0,                        !- Field 48
    Until: 18:00,             !- Field 49
    0.08,                     !- Field 50
    Until: 24:00,             !- Field 51
    0,                        !- Field 52
    For: Saturday,            !- Field 53
    Until: 24:00,             !- Field 54
    0,                        !- Field 55
    Through: 8/10,            !- Field 56
    For: AllDays,             !- Field 57
    Until: 9:00,              !- Field 58
    0,                        !- Field 59
    Until: 18:00,             !- Field 60
    0.15,                     !- Field 61
    Until: 24:00,             !- Field 62
    0,                        !- Field 63
    Through: 8/26,            !- Field 64
    For: AllDays,             !- Field 65
    Until: 24:00,             !- Field 66
    0,                        !- Field 67
    Through: 9/15,            !- Field 68
    For: AllDays,             !- Field 69
    Until: 9:00,              !- Field 70
    0,                        !- Field 71
    Until: 18:00,             !- Field 72
    0.15,                     !- Field 73
    Until: 24:00,             !- Field 74
    0,                        !- Field 75
    Through: 12/20,           !- Field 76
    For: Monday,              !- Field 77
    Until: 9:00,              !- Field 78
    0,                        !- Field 79
    Until: 14:00,             !- Field 80
    0.35,                     !- Field 81
    Until: 18:00,             !- Field 82
    0.42,                     !- Field 83
    Until: 24:00,             !- Field 84
    0,                        !- Field 85
    For: Tuesday,             !- Field 86
    Until: 9:00,              !- Field 87
    0,                        !- Field 88
    Until: 14:00,             !- Field 89
    0.47,                     !- Field 90
    Until: 18:00,             !- Field 91
    0,                        !- Field 92
    Until: 24:00,             !- Field 93
    0,                        !- Field 94
    For: Wednesday,           !- Field 95
    Until: 9:00,              !- Field 96
    0,                        !- Field 97
    Until: 14:00,             !- Field 98
    0.42,                     !- Field 99
    Until: 18:00,             !- Field 100
    0.47,                     !- Field 101
    Until: 24:00,             !- Field 102
    0,                        !- Field 103
    For: Thursday,            !- Field 104
    Until: 24:00,             !- Field 105
    0,                        !- Field 106
    For: Friday,              !- Field 107
    Until: 24:00,             !- Field 108
    0,                        !- Field 109
    For: Saturday,            !- Field 110
    Until: 24:00,             !- Field 111
    0,                        !- Field 112
    Through: 12/31,           !- Field 113
    For: AllDays,             !- Field 114
    Until: 24:00,             !- Field 115
    0;                        !- Field 116

SCHEDULE:COMPACT,
    EqpSch_B0.3,              !- Name
    equipmentScheduleTypeLimit,    !- Schedule Type Limits Name
    Through: 1/6,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 2/16,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 9:00,              !- Field 7
    0,                        !- Field 8
    Until: 18:00,             !- Field 9
    0.15,                     !- Field 10
    Until: 24:00,             !- Field 11
    0,                        !- Field 12
    Through: 5/31,            !- Field 13
    For: Monday,              !- Field 14
    Until: 9:00,              !- Field 15
    0,                        !- Field 16
    Until: 14:00,             !- Field 17
    0,                        !- Field 18
    Until: 18:00,             !- Field 19
    0.05,                     !- Field 20
    Until: 24:00,             !- Field 21
    0,                        !- Field 22
    For: Tuesday,             !- Field 23
    Until: 9:00,              !- Field 24
    0,                        !- Field 25
    Until: 14:00,             !- Field 26
    0.05,                     !- Field 27
    Until: 18:00,             !- Field 28
    0.05,                     !- Field 29
    Until: 24:00,             !- Field 30
    0,                        !- Field 31
    For: Wednesday,           !- Field 32
    Until: 9:00,              !- Field 33
    0,                        !- Field 34
    Until: 14:00,             !- Field 35
    0.39,                     !- Field 36
    Until: 18:00,             !- Field 37
    0.39,                     !- Field 38
    Until: 24:00,             !- Field 39
    0,                        !- Field 40
    For: Thursday,            !- Field 41
    Until: 9:00,              !- Field 42
    0,                        !- Field 43
    Until: 14:00,             !- Field 44
    0.39,                     !- Field 45
    Until: 18:00,             !- Field 46
    0.25,                     !- Field 47
    Until: 24:00,             !- Field 48
    0,                        !- Field 49
    For: Friday,              !- Field 50
    Until: 9:00,              !- Field 51
    0,                        !- Field 52
    Until: 14:00,             !- Field 53
    0.25,                     !- Field 54
    Until: 18:00,             !- Field 55
    0.25,                     !- Field 56
    Until: 24:00,             !- Field 57
    0,                        !- Field 58
    For: Saturday,            !- Field 59
    Until: 24:00,             !- Field 60
    0,                        !- Field 61
    Through: 8/10,            !- Field 62
    For: AllDays,             !- Field 63
    Until: 9:00,              !- Field 64
    0,                        !- Field 65
    Until: 18:00,             !- Field 66
    0.15,                     !- Field 67
    Until: 24:00,             !- Field 68
    0,                        !- Field 69
    Through: 8/26,            !- Field 70
    For: AllDays,             !- Field 71
    Until: 24:00,             !- Field 72
    0,                        !- Field 73
    Through: 9/15,            !- Field 74
    For: AllDays,             !- Field 75
    Until: 9:00,              !- Field 76
    0,                        !- Field 77
    Until: 18:00,             !- Field 78
    0.15,                     !- Field 79
    Until: 24:00,             !- Field 80
    0,                        !- Field 81
    Through: 12/20,           !- Field 82
    For: Monday,              !- Field 83
    Until: 9:00,              !- Field 84
    0,                        !- Field 85
    Until: 14:00,             !- Field 86
    0.05,                     !- Field 87
    Until: 18:00,             !- Field 88
    0.05,                     !- Field 89
    Until: 24:00,             !- Field 90
    0,                        !- Field 91
    For: Tuesday,             !- Field 92
    Until: 9:00,              !- Field 93
    0,                        !- Field 94
    Until: 14:00,             !- Field 95
    0.15,                     !- Field 96
    Until: 18:00,             !- Field 97
    0.15,                     !- Field 98
    Until: 24:00,             !- Field 99
    0,                        !- Field 100
    For: Wednesday,           !- Field 101
    Until: 9:00,              !- Field 102
    0,                        !- Field 103
    Until: 14:00,             !- Field 104
    0.05,                     !- Field 105
    Until: 18:00,             !- Field 106
    0.14,                     !- Field 107
    Until: 24:00,             !- Field 108
    0,                        !- Field 109
    For: Thursday,            !- Field 110
    Until: 9:00,              !- Field 111
    0,                        !- Field 112
    Until: 14:00,             !- Field 113
    0.23,                     !- Field 114
    Until: 18:00,             !- Field 115
    0.23,                     !- Field 116
    Until: 24:00,             !- Field 117
    0,                        !- Field 118
    For: Friday,              !- Field 119
    Until: 9:00,              !- Field 120
    0,                        !- Field 121
    Until: 14:00,             !- Field 122
    0.23,                     !- Field 123
    Until: 18:00,             !- Field 124
    0,                        !- Field 125
    Until: 24:00,             !- Field 126
    0,                        !- Field 127
    For: Saturday,            !- Field 128
    Until: 24:00,             !- Field 129
    0,                        !- Field 130
    Through: 12/31,           !- Field 131
    For: AllDays,             !- Field 132
    Until: 24:00,             !- Field 133
    0;                        !- Field 134

SCHEDULE:COMPACT,
    EqpSch_B0.4,              !- Name
    equipmentScheduleTypeLimit,    !- Schedule Type Limits Name
    Through: 1/6,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 2/16,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 9:00,              !- Field 7
    0,                        !- Field 8
    Until: 18:00,             !- Field 9
    0.15,                     !- Field 10
    Until: 24:00,             !- Field 11
    0,                        !- Field 12
    Through: 5/31,            !- Field 13
    For: Monday,              !- Field 14
    Until: 9:00,              !- Field 15
    0,                        !- Field 16
    Until: 14:00,             !- Field 17
    0.56,                     !- Field 18
    Until: 18:00,             !- Field 19
    0.56,                     !- Field 20
    Until: 24:00,             !- Field 21
    0,                        !- Field 22
    For: Tuesday,             !- Field 23
    Until: 9:00,              !- Field 24
    0,                        !- Field 25
    Until: 14:00,             !- Field 26
    0.48,                     !- Field 27
    Until: 18:00,             !- Field 28
    0.48,                     !- Field 29
    Until: 24:00,             !- Field 30
    0,                        !- Field 31
    For: Wednesday,           !- Field 32
    Until: 9:00,              !- Field 33
    0,                        !- Field 34
    Until: 14:00,             !- Field 35
    0,                        !- Field 36
    Until: 18:00,             !- Field 37
    0.26,                     !- Field 38
    Until: 24:00,             !- Field 39
    0,                        !- Field 40
    For: Thursday,            !- Field 41
    Until: 24:00,             !- Field 42
    0,                        !- Field 43
    For: Friday,              !- Field 44
    Until: 24:00,             !- Field 45
    0,                        !- Field 46
    For: Saturday,            !- Field 47
    Until: 24:00,             !- Field 48
    0,                        !- Field 49
    Through: 8/10,            !- Field 50
    For: AllDays,             !- Field 51
    Until: 9:00,              !- Field 52
    0,                        !- Field 53
    Until: 18:00,             !- Field 54
    0.15,                     !- Field 55
    Until: 24:00,             !- Field 56
    0,                        !- Field 57
    Through: 8/26,            !- Field 58
    For: AllDays,             !- Field 59
    Until: 24:00,             !- Field 60
    0,                        !- Field 61
    Through: 9/15,            !- Field 62
    For: AllDays,             !- Field 63
    Until: 9:00,              !- Field 64
    0,                        !- Field 65
    Until: 18:00,             !- Field 66
    0.15,                     !- Field 67
    Until: 24:00,             !- Field 68
    0,                        !- Field 69
    Through: 12/20,           !- Field 70
    For: Monday,              !- Field 71
    Until: 9:00,              !- Field 72
    0,                        !- Field 73
    Until: 14:00,             !- Field 74
    0,                        !- Field 75
    Until: 18:00,             !- Field 76
    0.78,                     !- Field 77
    Until: 24:00,             !- Field 78
    0,                        !- Field 79
    For: Tuesday,             !- Field 80
    Until: 24:00,             !- Field 81
    0,                        !- Field 82
    For: Wednesday,           !- Field 83
    Until: 24:00,             !- Field 84
    0,                        !- Field 85
    For: Thursday,            !- Field 86
    Until: 9:00,              !- Field 87
    0,                        !- Field 88
    Until: 14:00,             !- Field 89
    0.29,                     !- Field 90
    Until: 18:00,             !- Field 91
    0.29,                     !- Field 92
    Until: 24:00,             !- Field 93
    0,                        !- Field 94
    For: Friday,              !- Field 95
    Until: 24:00,             !- Field 96
    0,                        !- Field 97
    For: Saturday,            !- Field 98
    Until: 24:00,             !- Field 99
    0,                        !- Field 100
    Through: 12/31,           !- Field 101
    For: AllDays,             !- Field 102
    Until: 24:00,             !- Field 103
    0;                        !- Field 104

SCHEDULE:COMPACT,
    EqpSch_B0.5,              !- Name
    equipmentScheduleTypeLimit,    !- Schedule Type Limits Name
    Through: 1/6,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 2/16,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 9:00,              !- Field 7
    0,                        !- Field 8
    Until: 18:00,             !- Field 9
    0.15,                     !- Field 10
    Until: 24:00,             !- Field 11
    0,                        !- Field 12
    Through: 5/31,            !- Field 13
    For: Monday,              !- Field 14
    Until: 24:00,             !- Field 15
    0,                        !- Field 16
    For: Tuesday,             !- Field 17
    Until: 24:00,             !- Field 18
    0,                        !- Field 19
    For: Wednesday,           !- Field 20
    Until: 24:00,             !- Field 21
    0,                        !- Field 22
    For: Thursday,            !- Field 23
    Until: 24:00,             !- Field 24
    0,                        !- Field 25
    For: Friday,              !- Field 26
    Until: 24:00,             !- Field 27
    0,                        !- Field 28
    For: Saturday,            !- Field 29
    Until: 24:00,             !- Field 30
    0,                        !- Field 31
    Through: 8/10,            !- Field 32
    For: AllDays,             !- Field 33
    Until: 9:00,              !- Field 34
    0,                        !- Field 35
    Until: 18:00,             !- Field 36
    0.15,                     !- Field 37
    Until: 24:00,             !- Field 38
    0,                        !- Field 39
    Through: 8/26,            !- Field 40
    For: AllDays,             !- Field 41
    Until: 24:00,             !- Field 42
    0,                        !- Field 43
    Through: 9/15,            !- Field 44
    For: AllDays,             !- Field 45
    Until: 9:00,              !- Field 46
    0,                        !- Field 47
    Until: 18:00,             !- Field 48
    0.15,                     !- Field 49
    Until: 24:00,             !- Field 50
    0,                        !- Field 51
    Through: 12/20,           !- Field 52
    For: Monday,              !- Field 53
    Until: 9:00,              !- Field 54
    0,                        !- Field 55
    Until: 14:00,             !- Field 56
    0.31,                     !- Field 57
    Until: 18:00,             !- Field 58
    0,                        !- Field 59
    Until: 24:00,             !- Field 60
    0,                        !- Field 61
    For: Tuesday,             !- Field 62
    Until: 24:00,             !- Field 63
    0,                        !- Field 64
    For: Wednesday,           !- Field 65
    Until: 24:00,             !- Field 66
    0,                        !- Field 67
    For: Thursday,            !- Field 68
    Until: 9:00,              !- Field 69
    0,                        !- Field 70
    Until: 14:00,             !- Field 71
    0.23,                     !- Field 72
    Until: 18:00,             !- Field 73
    0.23,                     !- Field 74
    Until: 24:00,             !- Field 75
    0,                        !- Field 76
    For: Friday,              !- Field 77
    Until: 24:00,             !- Field 78
    0,                        !- Field 79
    For: Saturday,            !- Field 80
    Until: 24:00,             !- Field 81
    0,                        !- Field 82
    Through: 12/31,           !- Field 83
    For: AllDays,             !- Field 84
    Until: 24:00,             !- Field 85
    0;                        !- Field 86

SCHEDULE:COMPACT,
    EqpSch_B0.6,              !- Name
    equipmentScheduleTypeLimit,    !- Schedule Type Limits Name
    Through: 1/6,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 2/16,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 9:00,              !- Field 7
    0,                        !- Field 8
    Until: 18:00,             !- Field 9
    0.15,                     !- Field 10
    Until: 24:00,             !- Field 11
    0,                        !- Field 12
    Through: 5/31,            !- Field 13
    For: Monday,              !- Field 14
    Until: 9:00,              !- Field 15
    0,                        !- Field 16
    Until: 14:00,             !- Field 17
    0.3,                      !- Field 18
    Until: 18:00,             !- Field 19
    0.21,                     !- Field 20
    Until: 24:00,             !- Field 21
    0,                        !- Field 22
    For: Tuesday,             !- Field 23
    Until: 24:00,             !- Field 24
    0,                        !- Field 25
    For: Wednesday,           !- Field 26
    Until: 9:00,              !- Field 27
    0,                        !- Field 28
    Until: 14:00,             !- Field 29
    0.12,                     !- Field 30
    Until: 18:00,             !- Field 31
    0,                        !- Field 32
    Until: 24:00,             !- Field 33
    0,                        !- Field 34
    For: Thursday,            !- Field 35
    Until: 24:00,             !- Field 36
    0,                        !- Field 37
    For: Friday,              !- Field 38
    Until: 9:00,              !- Field 39
    0,                        !- Field 40
    Until: 14:00,             !- Field 41
    0.3,                      !- Field 42
    Until: 18:00,             !- Field 43
    0.21,                     !- Field 44
    Until: 24:00,             !- Field 45
    0,                        !- Field 46
    For: Saturday,            !- Field 47
    Until: 24:00,             !- Field 48
    0,                        !- Field 49
    Through: 8/10,            !- Field 50
    For: AllDays,             !- Field 51
    Until: 9:00,              !- Field 52
    0,                        !- Field 53
    Until: 18:00,             !- Field 54
    0.15,                     !- Field 55
    Until: 24:00,             !- Field 56
    0,                        !- Field 57
    Through: 8/26,            !- Field 58
    For: AllDays,             !- Field 59
    Until: 24:00,             !- Field 60
    0,                        !- Field 61
    Through: 9/15,            !- Field 62
    For: AllDays,             !- Field 63
    Until: 9:00,              !- Field 64
    0,                        !- Field 65
    Until: 18:00,             !- Field 66
    0.15,                     !- Field 67
    Until: 24:00,             !- Field 68
    0,                        !- Field 69
    Through: 12/20,           !- Field 70
    For: Monday,              !- Field 71
    Until: 9:00,              !- Field 72
    0,                        !- Field 73
    Until: 14:00,             !- Field 74
    0.39,                     !- Field 75
    Until: 18:00,             !- Field 76
    0.4,                      !- Field 77
    Until: 24:00,             !- Field 78
    0,                        !- Field 79
    For: Tuesday,             !- Field 80
    Until: 9:00,              !- Field 81
    0,                        !- Field 82
    Until: 14:00,             !- Field 83
    0,                        !- Field 84
    Until: 18:00,             !- Field 85
    0.44,                     !- Field 86
    Until: 24:00,             !- Field 87
    0,                        !- Field 88
    For: Wednesday,           !- Field 89
    Until: 9:00,              !- Field 90
    0,                        !- Field 91
    Until: 14:00,             !- Field 92
    0.39,                     !- Field 93
    Until: 18:00,             !- Field 94
    0,                        !- Field 95
    Until: 24:00,             !- Field 96
    0,                        !- Field 97
    For: Thursday,            !- Field 98
    Until: 9:00,              !- Field 99
    0,                        !- Field 100
    Until: 14:00,             !- Field 101
    0.07,                     !- Field 102
    Until: 18:00,             !- Field 103
    0.4,                      !- Field 104
    Until: 24:00,             !- Field 105
    0,                        !- Field 106
    For: Friday,              !- Field 107
    Until: 9:00,              !- Field 108
    0,                        !- Field 109
    Until: 14:00,             !- Field 110
    0.44,                     !- Field 111
    Until: 18:00,             !- Field 112
    0,                        !- Field 113
    Until: 24:00,             !- Field 114
    0,                        !- Field 115
    For: Saturday,            !- Field 116
    Until: 24:00,             !- Field 117
    0,                        !- Field 118
    Through: 12/31,           !- Field 119
    For: AllDays,             !- Field 120
    Until: 24:00,             !- Field 121
    0;                        !- Field 122

SCHEDULE:COMPACT,
    EqpSch_B0.7,              !- Name
    equipmentScheduleTypeLimit,    !- Schedule Type Limits Name
    Through: 1/6,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 2/16,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 9:00,              !- Field 7
    0,                        !- Field 8
    Until: 18:00,             !- Field 9
    0.15,                     !- Field 10
    Until: 24:00,             !- Field 11
    0,                        !- Field 12
    Through: 5/31,            !- Field 13
    For: Monday,              !- Field 14
    Until: 9:00,              !- Field 15
    0,                        !- Field 16
    Until: 14:00,             !- Field 17
    0.53,                     !- Field 18
    Until: 18:00,             !- Field 19
    0.54,                     !- Field 20
    Until: 24:00,             !- Field 21
    0,                        !- Field 22
    For: Tuesday,             !- Field 23
    Until: 9:00,              !- Field 24
    0,                        !- Field 25
    Until: 14:00,             !- Field 26
    0,                        !- Field 27
    Until: 18:00,             !- Field 28
    0.53,                     !- Field 29
    Until: 24:00,             !- Field 30
    0,                        !- Field 31
    For: Wednesday,           !- Field 32
    Until: 9:00,              !- Field 33
    0,                        !- Field 34
    Until: 14:00,             !- Field 35
    0.52,                     !- Field 36
    Until: 18:00,             !- Field 37
    0.42,                     !- Field 38
    Until: 24:00,             !- Field 39
    0,                        !- Field 40
    For: Thursday,            !- Field 41
    Until: 9:00,              !- Field 42
    0,                        !- Field 43
    Until: 14:00,             !- Field 44
    0.52,                     !- Field 45
    Until: 18:00,             !- Field 46
    0.5,                      !- Field 47
    Until: 24:00,             !- Field 48
    0,                        !- Field 49
    For: Friday,              !- Field 50
    Until: 9:00,              !- Field 51
    0,                        !- Field 52
    Until: 14:00,             !- Field 53
    0,                        !- Field 54
    Until: 18:00,             !- Field 55
    0.42,                     !- Field 56
    Until: 24:00,             !- Field 57
    0,                        !- Field 58
    For: Saturday,            !- Field 59
    Until: 24:00,             !- Field 60
    0,                        !- Field 61
    Through: 8/10,            !- Field 62
    For: AllDays,             !- Field 63
    Until: 9:00,              !- Field 64
    0,                        !- Field 65
    Until: 18:00,             !- Field 66
    0.15,                     !- Field 67
    Until: 24:00,             !- Field 68
    0,                        !- Field 69
    Through: 8/26,            !- Field 70
    For: AllDays,             !- Field 71
    Until: 24:00,             !- Field 72
    0,                        !- Field 73
    Through: 9/15,            !- Field 74
    For: AllDays,             !- Field 75
    Until: 9:00,              !- Field 76
    0,                        !- Field 77
    Until: 18:00,             !- Field 78
    0.15,                     !- Field 79
    Until: 24:00,             !- Field 80
    0,                        !- Field 81
    Through: 12/20,           !- Field 82
    For: Monday,              !- Field 83
    Until: 9:00,              !- Field 84
    0,                        !- Field 85
    Until: 14:00,             !- Field 86
    0.77,                     !- Field 87
    Until: 18:00,             !- Field 88
    0.7,                      !- Field 89
    Until: 24:00,             !- Field 90
    0,                        !- Field 91
    For: Tuesday,             !- Field 92
    Until: 9:00,              !- Field 93
    0,                        !- Field 94
    Until: 14:00,             !- Field 95
    0,                        !- Field 96
    Until: 18:00,             !- Field 97
    0.46,                     !- Field 98
    Until: 24:00,             !- Field 99
    0,                        !- Field 100
    For: Wednesday,           !- Field 101
    Until: 9:00,              !- Field 102
    0,                        !- Field 103
    Until: 14:00,             !- Field 104
    0.77,                     !- Field 105
    Until: 18:00,             !- Field 106
    0.54,                     !- Field 107
    Until: 24:00,             !- Field 108
    0,                        !- Field 109
    For: Thursday,            !- Field 110
    Until: 9:00,              !- Field 111
    0,                        !- Field 112
    Until: 14:00,             !- Field 113
    0.54,                     !- Field 114
    Until: 18:00,             !- Field 115
    0,                        !- Field 116
    Until: 24:00,             !- Field 117
    0,                        !- Field 118
    For: Friday,              !- Field 119
    Until: 9:00,              !- Field 120
    0,                        !- Field 121
    Until: 14:00,             !- Field 122
    0,                        !- Field 123
    Until: 18:00,             !- Field 124
    0.7,                      !- Field 125
    Until: 24:00,             !- Field 126
    0,                        !- Field 127
    For: Saturday,            !- Field 128
    Until: 24:00,             !- Field 129
    0,                        !- Field 130
    Through: 12/31,           !- Field 131
    For: AllDays,             !- Field 132
    Until: 24:00,             !- Field 133
    0;                        !- Field 134

SCHEDULE:COMPACT,
    EqpSch_B1.1,              !- Name
    equipmentScheduleTypeLimit,    !- Schedule Type Limits Name
    Through: 1/6,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 2/16,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 9:00,              !- Field 7
    0,                        !- Field 8
    Until: 18:00,             !- Field 9
    0.15,                     !- Field 10
    Until: 24:00,             !- Field 11
    0,                        !- Field 12
    Through: 5/31,            !- Field 13
    For: Monday,              !- Field 14
    Until: 9:00,              !- Field 15
    0,                        !- Field 16
    Until: 14:00,             !- Field 17
    0.54,                     !- Field 18
    Until: 18:00,             !- Field 19
    0.58,                     !- Field 20
    Until: 24:00,             !- Field 21
    0,                        !- Field 22
    For: Tuesday,             !- Field 23
    Until: 9:00,              !- Field 24
    0,                        !- Field 25
    Until: 14:00,             !- Field 26
    0.65,                     !- Field 27
    Until: 18:00,             !- Field 28
    0.6,                      !- Field 29
    Until: 24:00,             !- Field 30
    0,                        !- Field 31
    For: Wednesday,           !- Field 32
    Until: 9:00,              !- Field 33
    0,                        !- Field 34
    Until: 14:00,             !- Field 35
    0.56,                     !- Field 36
    Until: 18:00,             !- Field 37
    0.67,                     !- Field 38
    Until: 24:00,             !- Field 39
    0,                        !- Field 40
    For: Thursday,            !- Field 41
    Until: 9:00,              !- Field 42
    0,                        !- Field 43
    Until: 14:00,             !- Field 44
    0.58,                     !- Field 45
    Until: 18:00,             !- Field 46
    0.56,                     !- Field 47
    Until: 24:00,             !- Field 48
    0,                        !- Field 49
    For: Friday,              !- Field 50
    Until: 9:00,              !- Field 51
    0,                        !- Field 52
    Until: 14:00,             !- Field 53
    0.67,                     !- Field 54
    Until: 18:00,             !- Field 55
    0,                        !- Field 56
    Until: 24:00,             !- Field 57
    0,                        !- Field 58
    For: Saturday,            !- Field 59
    Until: 24:00,             !- Field 60
    0,                        !- Field 61
    Through: 8/10,            !- Field 62
    For: AllDays,             !- Field 63
    Until: 9:00,              !- Field 64
    0,                        !- Field 65
    Until: 18:00,             !- Field 66
    0.15,                     !- Field 67
    Until: 24:00,             !- Field 68
    0,                        !- Field 69
    Through: 8/26,            !- Field 70
    For: AllDays,             !- Field 71
    Until: 24:00,             !- Field 72
    0,                        !- Field 73
    Through: 9/15,            !- Field 74
    For: AllDays,             !- Field 75
    Until: 9:00,              !- Field 76
    0,                        !- Field 77
    Until: 18:00,             !- Field 78
    0.15,                     !- Field 79
    Until: 24:00,             !- Field 80
    0,                        !- Field 81
    Through: 12/20,           !- Field 82
    For: Monday,              !- Field 83
    Until: 9:00,              !- Field 84
    0,                        !- Field 85
    Until: 14:00,             !- Field 86
    0.61,                     !- Field 87
    Until: 18:00,             !- Field 88
    0.65,                     !- Field 89
    Until: 24:00,             !- Field 90
    0,                        !- Field 91
    For: Tuesday,             !- Field 92
    Until: 9:00,              !- Field 93
    0,                        !- Field 94
    Until: 14:00,             !- Field 95
    0.69,                     !- Field 96
    Until: 18:00,             !- Field 97
    0.75,                     !- Field 98
    Until: 24:00,             !- Field 99
    0,                        !- Field 100
    For: Wednesday,           !- Field 101
    Until: 9:00,              !- Field 102
    0,                        !- Field 103
    Until: 14:00,             !- Field 104
    0.75,                     !- Field 105
    Until: 18:00,             !- Field 106
    0.65,                     !- Field 107
    Until: 24:00,             !- Field 108
    0,                        !- Field 109
    For: Thursday,            !- Field 110
    Until: 24:00,             !- Field 111
    0,                        !- Field 112
    For: Friday,              !- Field 113
    Until: 9:00,              !- Field 114
    0,                        !- Field 115
    Until: 14:00,             !- Field 116
    0.69,                     !- Field 117
    Until: 18:00,             !- Field 118
    0,                        !- Field 119
    Until: 24:00,             !- Field 120
    0,                        !- Field 121
    For: Saturday,            !- Field 122
    Until: 24:00,             !- Field 123
    0,                        !- Field 124
    Through: 12/31,           !- Field 125
    For: AllDays,             !- Field 126
    Until: 24:00,             !- Field 127
    0;                        !- Field 128

SCHEDULE:COMPACT,
    EqpSch_B1.2,              !- Name
    equipmentScheduleTypeLimit,    !- Schedule Type Limits Name
    Through: 1/6,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 2/16,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 9:00,              !- Field 7
    0,                        !- Field 8
    Until: 18:00,             !- Field 9
    0.15,                     !- Field 10
    Until: 24:00,             !- Field 11
    0,                        !- Field 12
    Through: 5/31,            !- Field 13
    For: Monday,              !- Field 14
    Until: 9:00,              !- Field 15
    0,                        !- Field 16
    Until: 14:00,             !- Field 17
    0.18,                     !- Field 18
    Until: 18:00,             !- Field 19
    0.18,                     !- Field 20
    Until: 24:00,             !- Field 21
    0,                        !- Field 22
    For: Tuesday,             !- Field 23
    Until: 9:00,              !- Field 24
    0,                        !- Field 25
    Until: 14:00,             !- Field 26
    0.32,                     !- Field 27
    Until: 18:00,             !- Field 28
    0.32,                     !- Field 29
    Until: 24:00,             !- Field 30
    0,                        !- Field 31
    For: Wednesday,           !- Field 32
    Until: 9:00,              !- Field 33
    0,                        !- Field 34
    Until: 14:00,             !- Field 35
    0.36,                     !- Field 36
    Until: 18:00,             !- Field 37
    0.36,                     !- Field 38
    Until: 24:00,             !- Field 39
    0,                        !- Field 40
    For: Thursday,            !- Field 41
    Until: 9:00,              !- Field 42
    0,                        !- Field 43
    Until: 14:00,             !- Field 44
    0.32,                     !- Field 45
    Until: 18:00,             !- Field 46
    0.32,                     !- Field 47
    Until: 24:00,             !- Field 48
    0,                        !- Field 49
    For: Friday,              !- Field 50
    Until: 9:00,              !- Field 51
    0,                        !- Field 52
    Until: 14:00,             !- Field 53
    0.46,                     !- Field 54
    Until: 18:00,             !- Field 55
    0.32,                     !- Field 56
    Until: 24:00,             !- Field 57
    0,                        !- Field 58
    For: Saturday,            !- Field 59
    Until: 24:00,             !- Field 60
    0,                        !- Field 61
    Through: 8/10,            !- Field 62
    For: AllDays,             !- Field 63
    Until: 9:00,              !- Field 64
    0,                        !- Field 65
    Until: 18:00,             !- Field 66
    0.15,                     !- Field 67
    Until: 24:00,             !- Field 68
    0,                        !- Field 69
    Through: 8/26,            !- Field 70
    For: AllDays,             !- Field 71
    Until: 24:00,             !- Field 72
    0,                        !- Field 73
    Through: 9/15,            !- Field 74
    For: AllDays,             !- Field 75
    Until: 9:00,              !- Field 76
    0,                        !- Field 77
    Until: 18:00,             !- Field 78
    0.15,                     !- Field 79
    Until: 24:00,             !- Field 80
    0,                        !- Field 81
    Through: 12/20,           !- Field 82
    For: Monday,              !- Field 83
    Until: 9:00,              !- Field 84
    0,                        !- Field 85
    Until: 14:00,             !- Field 86
    0.64,                     !- Field 87
    Until: 18:00,             !- Field 88
    0.44,                     !- Field 89
    Until: 24:00,             !- Field 90
    0,                        !- Field 91
    For: Tuesday,             !- Field 92
    Until: 9:00,              !- Field 93
    0,                        !- Field 94
    Until: 14:00,             !- Field 95
    0,                        !- Field 96
    Until: 18:00,             !- Field 97
    0.64,                     !- Field 98
    Until: 24:00,             !- Field 99
    0,                        !- Field 100
    For: Wednesday,           !- Field 101
    Until: 9:00,              !- Field 102
    0,                        !- Field 103
    Until: 14:00,             !- Field 104
    0.64,                     !- Field 105
    Until: 18:00,             !- Field 106
    0.46,                     !- Field 107
    Until: 24:00,             !- Field 108
    0,                        !- Field 109
    For: Thursday,            !- Field 110
    Until: 9:00,              !- Field 111
    0,                        !- Field 112
    Until: 14:00,             !- Field 113
    0.42,                     !- Field 114
    Until: 18:00,             !- Field 115
    0.46,                     !- Field 116
    Until: 24:00,             !- Field 117
    0,                        !- Field 118
    For: Friday,              !- Field 119
    Until: 9:00,              !- Field 120
    0,                        !- Field 121
    Until: 14:00,             !- Field 122
    0,                        !- Field 123
    Until: 18:00,             !- Field 124
    0.24,                     !- Field 125
    Until: 24:00,             !- Field 126
    0,                        !- Field 127
    For: Saturday,            !- Field 128
    Until: 24:00,             !- Field 129
    0,                        !- Field 130
    Through: 12/31,           !- Field 131
    For: AllDays,             !- Field 132
    Until: 24:00,             !- Field 133
    0;                        !- Field 134

SCHEDULE:COMPACT,
    EqpSch_B1.3,              !- Name
    equipmentScheduleTypeLimit,    !- Schedule Type Limits Name
    Through: 1/6,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 2/16,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 9:00,              !- Field 7
    0,                        !- Field 8
    Until: 18:00,             !- Field 9
    0.15,                     !- Field 10
    Until: 24:00,             !- Field 11
    0,                        !- Field 12
    Through: 5/31,            !- Field 13
    For: Monday,              !- Field 14
    Until: 24:00,             !- Field 15
    0,                        !- Field 16
    For: Tuesday,             !- Field 17
    Until: 9:00,              !- Field 18
    0,                        !- Field 19
    Until: 14:00,             !- Field 20
    0.03,                     !- Field 21
    Until: 18:00,             !- Field 22
    0,                        !- Field 23
    Until: 24:00,             !- Field 24
    0,                        !- Field 25
    For: Wednesday,           !- Field 26
    Until: 9:00,              !- Field 27
    0,                        !- Field 28
    Until: 14:00,             !- Field 29
    0.22,                     !- Field 30
    Until: 18:00,             !- Field 31
    0,                        !- Field 32
    Until: 24:00,             !- Field 33
    0,                        !- Field 34
    For: Thursday,            !- Field 35
    Until: 24:00,             !- Field 36
    0,                        !- Field 37
    For: Friday,              !- Field 38
    Until: 9:00,              !- Field 39
    0,                        !- Field 40
    Until: 14:00,             !- Field 41
    0.44,                     !- Field 42
    Until: 18:00,             !- Field 43
    0,                        !- Field 44
    Until: 24:00,             !- Field 45
    0,                        !- Field 46
    For: Saturday,            !- Field 47
    Until: 24:00,             !- Field 48
    0,                        !- Field 49
    Through: 8/10,            !- Field 50
    For: AllDays,             !- Field 51
    Until: 9:00,              !- Field 52
    0,                        !- Field 53
    Until: 18:00,             !- Field 54
    0.15,                     !- Field 55
    Until: 24:00,             !- Field 56
    0,                        !- Field 57
    Through: 8/26,            !- Field 58
    For: AllDays,             !- Field 59
    Until: 24:00,             !- Field 60
    0,                        !- Field 61
    Through: 9/15,            !- Field 62
    For: AllDays,             !- Field 63
    Until: 9:00,              !- Field 64
    0,                        !- Field 65
    Until: 18:00,             !- Field 66
    0.15,                     !- Field 67
    Until: 24:00,             !- Field 68
    0,                        !- Field 69
    Through: 12/20,           !- Field 70
    For: Monday,              !- Field 71
    Until: 24:00,             !- Field 72
    0,                        !- Field 73
    For: Tuesday,             !- Field 74
    Until: 9:00,              !- Field 75
    0,                        !- Field 76
    Until: 14:00,             !- Field 77
    0.86,                     !- Field 78
    Until: 18:00,             !- Field 79
    0,                        !- Field 80
    Until: 24:00,             !- Field 81
    0,                        !- Field 82
    For: Wednesday,           !- Field 83
    Until: 24:00,             !- Field 84
    0,                        !- Field 85
    For: Thursday,            !- Field 86
    Until: 24:00,             !- Field 87
    0,                        !- Field 88
    For: Friday,              !- Field 89
    Until: 9:00,              !- Field 90
    0,                        !- Field 91
    Until: 14:00,             !- Field 92
    0.64,                     !- Field 93
    Until: 18:00,             !- Field 94
    0,                        !- Field 95
    Until: 24:00,             !- Field 96
    0,                        !- Field 97
    For: Saturday,            !- Field 98
    Until: 24:00,             !- Field 99
    0,                        !- Field 100
    Through: 12/31,           !- Field 101
    For: AllDays,             !- Field 102
    Until: 24:00,             !- Field 103
    0;                        !- Field 104

SCHEDULE:COMPACT,
    EqpSch_B1.4,              !- Name
    equipmentScheduleTypeLimit,    !- Schedule Type Limits Name
    Through: 1/6,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 2/16,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 9:00,              !- Field 7
    0,                        !- Field 8
    Until: 18:00,             !- Field 9
    0.15,                     !- Field 10
    Until: 24:00,             !- Field 11
    0,                        !- Field 12
    Through: 5/31,            !- Field 13
    For: Monday,              !- Field 14
    Until: 9:00,              !- Field 15
    0,                        !- Field 16
    Until: 14:00,             !- Field 17
    0.47,                     !- Field 18
    Until: 18:00,             !- Field 19
    0.47,                     !- Field 20
    Until: 24:00,             !- Field 21
    0,                        !- Field 22
    For: Tuesday,             !- Field 23
    Until: 24:00,             !- Field 24
    0,                        !- Field 25
    For: Wednesday,           !- Field 26
    Until: 24:00,             !- Field 27
    0,                        !- Field 28
    For: Thursday,            !- Field 29
    Until: 9:00,              !- Field 30
    0,                        !- Field 31
    Until: 14:00,             !- Field 32
    0.13,                     !- Field 33
    Until: 18:00,             !- Field 34
    0,                        !- Field 35
    Until: 24:00,             !- Field 36
    0,                        !- Field 37
    For: Friday,              !- Field 38
    Until: 9:00,              !- Field 39
    0,                        !- Field 40
    Until: 14:00,             !- Field 41
    0.68,                     !- Field 42
    Until: 18:00,             !- Field 43
    0.68,                     !- Field 44
    Until: 24:00,             !- Field 45
    0,                        !- Field 46
    For: Saturday,            !- Field 47
    Until: 24:00,             !- Field 48
    0,                        !- Field 49
    Through: 8/10,            !- Field 50
    For: AllDays,             !- Field 51
    Until: 9:00,              !- Field 52
    0,                        !- Field 53
    Until: 18:00,             !- Field 54
    0.15,                     !- Field 55
    Until: 24:00,             !- Field 56
    0,                        !- Field 57
    Through: 8/26,            !- Field 58
    For: AllDays,             !- Field 59
    Until: 24:00,             !- Field 60
    0,                        !- Field 61
    Through: 9/15,            !- Field 62
    For: AllDays,             !- Field 63
    Until: 9:00,              !- Field 64
    0,                        !- Field 65
    Until: 18:00,             !- Field 66
    0.15,                     !- Field 67
    Until: 24:00,             !- Field 68
    0,                        !- Field 69
    Through: 12/20,           !- Field 70
    For: Monday,              !- Field 71
    Until: 24:00,             !- Field 72
    0,                        !- Field 73
    For: Tuesday,             !- Field 74
    Until: 9:00,              !- Field 75
    0,                        !- Field 76
    Until: 14:00,             !- Field 77
    0.42,                     !- Field 78
    Until: 18:00,             !- Field 79
    0.42,                     !- Field 80
    Until: 24:00,             !- Field 81
    0,                        !- Field 82
    For: Wednesday,           !- Field 83
    Until: 9:00,              !- Field 84
    0,                        !- Field 85
    Until: 14:00,             !- Field 86
    0.64,                     !- Field 87
    Until: 18:00,             !- Field 88
    0.76,                     !- Field 89
    Until: 24:00,             !- Field 90
    0,                        !- Field 91
    For: Thursday,            !- Field 92
    Until: 9:00,              !- Field 93
    0,                        !- Field 94
    Until: 14:00,             !- Field 95
    0.29,                     !- Field 96
    Until: 18:00,             !- Field 97
    0.29,                     !- Field 98
    Until: 24:00,             !- Field 99
    0,                        !- Field 100
    For: Friday,              !- Field 101
    Until: 24:00,             !- Field 102
    0,                        !- Field 103
    For: Saturday,            !- Field 104
    Until: 24:00,             !- Field 105
    0,                        !- Field 106
    Through: 12/31,           !- Field 107
    For: AllDays,             !- Field 108
    Until: 24:00,             !- Field 109
    0;                        !- Field 110

SCHEDULE:COMPACT,
    EqpSch_B1.5,              !- Name
    equipmentScheduleTypeLimit,    !- Schedule Type Limits Name
    Through: 1/6,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 2/16,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 9:00,              !- Field 7
    0,                        !- Field 8
    Until: 18:00,             !- Field 9
    0.15,                     !- Field 10
    Until: 24:00,             !- Field 11
    0,                        !- Field 12
    Through: 5/31,            !- Field 13
    For: Monday,              !- Field 14
    Until: 9:00,              !- Field 15
    0,                        !- Field 16
    Until: 14:00,             !- Field 17
    0.23,                     !- Field 18
    Until: 18:00,             !- Field 19
    0.17,                     !- Field 20
    Until: 24:00,             !- Field 21
    0,                        !- Field 22
    For: Tuesday,             !- Field 23
    Until: 9:00,              !- Field 24
    0,                        !- Field 25
    Until: 14:00,             !- Field 26
    0.24,                     !- Field 27
    Until: 18:00,             !- Field 28
    0.23,                     !- Field 29
    Until: 24:00,             !- Field 30
    0,                        !- Field 31
    For: Wednesday,           !- Field 32
    Until: 24:00,             !- Field 33
    0,                        !- Field 34
    For: Thursday,            !- Field 35
    Until: 9:00,              !- Field 36
    0,                        !- Field 37
    Until: 14:00,             !- Field 38
    0.34,                     !- Field 39
    Until: 18:00,             !- Field 40
    0.37,                     !- Field 41
    Until: 24:00,             !- Field 42
    0,                        !- Field 43
    For: Friday,              !- Field 44
    Until: 9:00,              !- Field 45
    0,                        !- Field 46
    Until: 14:00,             !- Field 47
    0.34,                     !- Field 48
    Until: 18:00,             !- Field 49
    0.34,                     !- Field 50
    Until: 24:00,             !- Field 51
    0,                        !- Field 52
    For: Saturday,            !- Field 53
    Until: 24:00,             !- Field 54
    0,                        !- Field 55
    Through: 8/10,            !- Field 56
    For: AllDays,             !- Field 57
    Until: 9:00,              !- Field 58
    0,                        !- Field 59
    Until: 18:00,             !- Field 60
    0.15,                     !- Field 61
    Until: 24:00,             !- Field 62
    0,                        !- Field 63
    Through: 8/26,            !- Field 64
    For: AllDays,             !- Field 65
    Until: 24:00,             !- Field 66
    0,                        !- Field 67
    Through: 9/15,            !- Field 68
    For: AllDays,             !- Field 69
    Until: 9:00,              !- Field 70
    0,                        !- Field 71
    Until: 18:00,             !- Field 72
    0.15,                     !- Field 73
    Until: 24:00,             !- Field 74
    0,                        !- Field 75
    Through: 12/20,           !- Field 76
    For: Monday,              !- Field 77
    Until: 9:00,              !- Field 78
    0,                        !- Field 79
    Until: 14:00,             !- Field 80
    0,                        !- Field 81
    Until: 18:00,             !- Field 82
    0.24,                     !- Field 83
    Until: 24:00,             !- Field 84
    0,                        !- Field 85
    For: Tuesday,             !- Field 86
    Until: 9:00,              !- Field 87
    0,                        !- Field 88
    Until: 14:00,             !- Field 89
    0.16,                     !- Field 90
    Until: 18:00,             !- Field 91
    0.21,                     !- Field 92
    Until: 24:00,             !- Field 93
    0,                        !- Field 94
    For: Wednesday,           !- Field 95
    Until: 9:00,              !- Field 96
    0,                        !- Field 97
    Until: 14:00,             !- Field 98
    0.12,                     !- Field 99
    Until: 18:00,             !- Field 100
    0,                        !- Field 101
    Until: 24:00,             !- Field 102
    0,                        !- Field 103
    For: Thursday,            !- Field 104
    Until: 9:00,              !- Field 105
    0,                        !- Field 106
    Until: 14:00,             !- Field 107
    0.24,                     !- Field 108
    Until: 18:00,             !- Field 109
    0.24,                     !- Field 110
    Until: 24:00,             !- Field 111
    0,                        !- Field 112
    For: Friday,              !- Field 113
    Until: 9:00,              !- Field 114
    0,                        !- Field 115
    Until: 14:00,             !- Field 116
    0.12,                     !- Field 117
    Until: 18:00,             !- Field 118
    0.15,                     !- Field 119
    Until: 24:00,             !- Field 120
    0,                        !- Field 121
    For: Saturday,            !- Field 122
    Until: 24:00,             !- Field 123
    0,                        !- Field 124
    Through: 12/31,           !- Field 125
    For: AllDays,             !- Field 126
    Until: 24:00,             !- Field 127
    0;                        !- Field 128

SCHEDULE:COMPACT,
    EqpSch_B2.1,              !- Name
    equipmentScheduleTypeLimit,    !- Schedule Type Limits Name
    Through: 1/6,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 2/16,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 9:00,              !- Field 7
    0,                        !- Field 8
    Until: 18:00,             !- Field 9
    0.15,                     !- Field 10
    Until: 24:00,             !- Field 11
    0,                        !- Field 12
    Through: 5/31,            !- Field 13
    For: Monday,              !- Field 14
    Until: 9:00,              !- Field 15
    0,                        !- Field 16
    Until: 14:00,             !- Field 17
    0.93,                     !- Field 18
    Until: 18:00,             !- Field 19
    0.93,                     !- Field 20
    Until: 24:00,             !- Field 21
    0,                        !- Field 22
    For: Tuesday,             !- Field 23
    Until: 24:00,             !- Field 24
    0,                        !- Field 25
    For: Wednesday,           !- Field 26
    Until: 9:00,              !- Field 27
    0,                        !- Field 28
    Until: 14:00,             !- Field 29
    0.38,                     !- Field 30
    Until: 18:00,             !- Field 31
    0.4,                      !- Field 32
    Until: 24:00,             !- Field 33
    0,                        !- Field 34
    For: Thursday,            !- Field 35
    Until: 9:00,              !- Field 36
    0,                        !- Field 37
    Until: 14:00,             !- Field 38
    0.38,                     !- Field 39
    Until: 18:00,             !- Field 40
    0.62,                     !- Field 41
    Until: 24:00,             !- Field 42
    0,                        !- Field 43
    For: Friday,              !- Field 44
    Until: 24:00,             !- Field 45
    0,                        !- Field 46
    For: Saturday,            !- Field 47
    Until: 24:00,             !- Field 48
    0,                        !- Field 49
    Through: 8/10,            !- Field 50
    For: AllDays,             !- Field 51
    Until: 9:00,              !- Field 52
    0,                        !- Field 53
    Until: 18:00,             !- Field 54
    0.15,                     !- Field 55
    Until: 24:00,             !- Field 56
    0,                        !- Field 57
    Through: 8/26,            !- Field 58
    For: AllDays,             !- Field 59
    Until: 24:00,             !- Field 60
    0,                        !- Field 61
    Through: 9/15,            !- Field 62
    For: AllDays,             !- Field 63
    Until: 9:00,              !- Field 64
    0,                        !- Field 65
    Until: 18:00,             !- Field 66
    0.15,                     !- Field 67
    Until: 24:00,             !- Field 68
    0,                        !- Field 69
    Through: 12/20,           !- Field 70
    For: Monday,              !- Field 71
    Until: 9:00,              !- Field 72
    0,                        !- Field 73
    Until: 14:00,             !- Field 74
    0.72,                     !- Field 75
    Until: 18:00,             !- Field 76
    0.82,                     !- Field 77
    Until: 24:00,             !- Field 78
    0,                        !- Field 79
    For: Tuesday,             !- Field 80
    Until: 9:00,              !- Field 81
    0,                        !- Field 82
    Until: 14:00,             !- Field 83
    0,                        !- Field 84
    Until: 18:00,             !- Field 85
    0.33,                     !- Field 86
    Until: 24:00,             !- Field 87
    0,                        !- Field 88
    For: Wednesday,           !- Field 89
    Until: 9:00,              !- Field 90
    0,                        !- Field 91
    Until: 14:00,             !- Field 92
    0.72,                     !- Field 93
    Until: 18:00,             !- Field 94
    0,                        !- Field 95
    Until: 24:00,             !- Field 96
    0,                        !- Field 97
    For: Thursday,            !- Field 98
    Until: 9:00,              !- Field 99
    0,                        !- Field 100
    Until: 14:00,             !- Field 101
    0.57,                     !- Field 102
    Until: 18:00,             !- Field 103
    0.47,                     !- Field 104
    Until: 24:00,             !- Field 105
    0,                        !- Field 106
    For: Friday,              !- Field 107
    Until: 9:00,              !- Field 108
    0,                        !- Field 109
    Until: 14:00,             !- Field 110
    0.48,                     !- Field 111
    Until: 18:00,             !- Field 112
    0,                        !- Field 113
    Until: 24:00,             !- Field 114
    0,                        !- Field 115
    For: Saturday,            !- Field 116
    Until: 24:00,             !- Field 117
    0,                        !- Field 118
    Through: 12/31,           !- Field 119
    For: AllDays,             !- Field 120
    Until: 24:00,             !- Field 121
    0;                        !- Field 122

SCHEDULE:COMPACT,
    EqpSch_B2.2,              !- Name
    equipmentScheduleTypeLimit,    !- Schedule Type Limits Name
    Through: 1/6,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 2/16,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 9:00,              !- Field 7
    0,                        !- Field 8
    Until: 18:00,             !- Field 9
    0.15,                     !- Field 10
    Until: 24:00,             !- Field 11
    0,                        !- Field 12
    Through: 5/31,            !- Field 13
    For: Monday,              !- Field 14
    Until: 9:00,              !- Field 15
    0,                        !- Field 16
    Until: 14:00,             !- Field 17
    0.29,                     !- Field 18
    Until: 18:00,             !- Field 19
    0,                        !- Field 20
    Until: 24:00,             !- Field 21
    0,                        !- Field 22
    For: Tuesday,             !- Field 23
    Until: 9:00,              !- Field 24
    0,                        !- Field 25
    Until: 14:00,             !- Field 26
    0.42,                     !- Field 27
    Until: 18:00,             !- Field 28
    0.42,                     !- Field 29
    Until: 24:00,             !- Field 30
    0,                        !- Field 31
    For: Wednesday,           !- Field 32
    Until: 9:00,              !- Field 33
    0,                        !- Field 34
    Until: 14:00,             !- Field 35
    0.42,                     !- Field 36
    Until: 18:00,             !- Field 37
    0,                        !- Field 38
    Until: 24:00,             !- Field 39
    0,                        !- Field 40
    For: Thursday,            !- Field 41
    Until: 24:00,             !- Field 42
    0,                        !- Field 43
    For: Friday,              !- Field 44
    Until: 24:00,             !- Field 45
    0,                        !- Field 46
    For: Saturday,            !- Field 47
    Until: 24:00,             !- Field 48
    0,                        !- Field 49
    Through: 8/10,            !- Field 50
    For: AllDays,             !- Field 51
    Until: 9:00,              !- Field 52
    0,                        !- Field 53
    Until: 18:00,             !- Field 54
    0.15,                     !- Field 55
    Until: 24:00,             !- Field 56
    0,                        !- Field 57
    Through: 8/26,            !- Field 58
    For: AllDays,             !- Field 59
    Until: 24:00,             !- Field 60
    0,                        !- Field 61
    Through: 9/15,            !- Field 62
    For: AllDays,             !- Field 63
    Until: 9:00,              !- Field 64
    0,                        !- Field 65
    Until: 18:00,             !- Field 66
    0.15,                     !- Field 67
    Until: 24:00,             !- Field 68
    0,                        !- Field 69
    Through: 12/20,           !- Field 70
    For: Monday,              !- Field 71
    Until: 9:00,              !- Field 72
    0,                        !- Field 73
    Until: 14:00,             !- Field 74
    0.09,                     !- Field 75
    Until: 18:00,             !- Field 76
    0.09,                     !- Field 77
    Until: 24:00,             !- Field 78
    0,                        !- Field 79
    For: Tuesday,             !- Field 80
    Until: 9:00,              !- Field 81
    0,                        !- Field 82
    Until: 14:00,             !- Field 83
    0.33,                     !- Field 84
    Until: 18:00,             !- Field 85
    0.29,                     !- Field 86
    Until: 24:00,             !- Field 87
    0,                        !- Field 88
    For: Wednesday,           !- Field 89
    Until: 9:00,              !- Field 90
    0,                        !- Field 91
    Until: 14:00,             !- Field 92
    0.09,                     !- Field 93
    Until: 18:00,             !- Field 94
    0.09,                     !- Field 95
    Until: 24:00,             !- Field 96
    0,                        !- Field 97
    For: Thursday,            !- Field 98
    Until: 9:00,              !- Field 99
    0,                        !- Field 100
    Until: 14:00,             !- Field 101
    0.44,                     !- Field 102
    Until: 18:00,             !- Field 103
    0.57,                     !- Field 104
    Until: 24:00,             !- Field 105
    0,                        !- Field 106
    For: Friday,              !- Field 107
    Until: 9:00,              !- Field 108
    0,                        !- Field 109
    Until: 14:00,             !- Field 110
    0.21,                     !- Field 111
    Until: 18:00,             !- Field 112
    0.21,                     !- Field 113
    Until: 24:00,             !- Field 114
    0,                        !- Field 115
    For: Saturday,            !- Field 116
    Until: 24:00,             !- Field 117
    0,                        !- Field 118
    Through: 12/31,           !- Field 119
    For: AllDays,             !- Field 120
    Until: 24:00,             !- Field 121
    0;                        !- Field 122

SCHEDULE:COMPACT,
    EqpSch_B2.3,              !- Name
    equipmentScheduleTypeLimit,    !- Schedule Type Limits Name
    Through: 1/6,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 2/16,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 9:00,              !- Field 7
    0,                        !- Field 8
    Until: 18:00,             !- Field 9
    0.15,                     !- Field 10
    Until: 24:00,             !- Field 11
    0,                        !- Field 12
    Through: 5/31,            !- Field 13
    For: Monday,              !- Field 14
    Until: 9:00,              !- Field 15
    0,                        !- Field 16
    Until: 14:00,             !- Field 17
    0.47,                     !- Field 18
    Until: 18:00,             !- Field 19
    0.66,                     !- Field 20
    Until: 24:00,             !- Field 21
    0,                        !- Field 22
    For: Tuesday,             !- Field 23
    Until: 9:00,              !- Field 24
    0,                        !- Field 25
    Until: 14:00,             !- Field 26
    0.52,                     !- Field 27
    Until: 18:00,             !- Field 28
    0.49,                     !- Field 29
    Until: 24:00,             !- Field 30
    0,                        !- Field 31
    For: Wednesday,           !- Field 32
    Until: 9:00,              !- Field 33
    0,                        !- Field 34
    Until: 14:00,             !- Field 35
    0.49,                     !- Field 36
    Until: 18:00,             !- Field 37
    0.66,                     !- Field 38
    Until: 24:00,             !- Field 39
    0,                        !- Field 40
    For: Thursday,            !- Field 41
    Until: 24:00,             !- Field 42
    0,                        !- Field 43
    For: Friday,              !- Field 44
    Until: 9:00,              !- Field 45
    0,                        !- Field 46
    Until: 14:00,             !- Field 47
    0.46,                     !- Field 48
    Until: 18:00,             !- Field 49
    0.01,                     !- Field 50
    Until: 24:00,             !- Field 51
    0,                        !- Field 52
    For: Saturday,            !- Field 53
    Until: 24:00,             !- Field 54
    0,                        !- Field 55
    Through: 8/10,            !- Field 56
    For: AllDays,             !- Field 57
    Until: 9:00,              !- Field 58
    0,                        !- Field 59
    Until: 18:00,             !- Field 60
    0.15,                     !- Field 61
    Until: 24:00,             !- Field 62
    0,                        !- Field 63
    Through: 8/26,            !- Field 64
    For: AllDays,             !- Field 65
    Until: 24:00,             !- Field 66
    0,                        !- Field 67
    Through: 9/15,            !- Field 68
    For: AllDays,             !- Field 69
    Until: 9:00,              !- Field 70
    0,                        !- Field 71
    Until: 18:00,             !- Field 72
    0.15,                     !- Field 73
    Until: 24:00,             !- Field 74
    0,                        !- Field 75
    Through: 12/20,           !- Field 76
    For: Monday,              !- Field 77
    Until: 24:00,             !- Field 78
    0,                        !- Field 79
    For: Tuesday,             !- Field 80
    Until: 9:00,              !- Field 81
    0,                        !- Field 82
    Until: 14:00,             !- Field 83
    0.54,                     !- Field 84
    Until: 18:00,             !- Field 85
    0,                        !- Field 86
    Until: 24:00,             !- Field 87
    0,                        !- Field 88
    For: Wednesday,           !- Field 89
    Until: 9:00,              !- Field 90
    0,                        !- Field 91
    Until: 14:00,             !- Field 92
    0.19,                     !- Field 93
    Until: 18:00,             !- Field 94
    0.19,                     !- Field 95
    Until: 24:00,             !- Field 96
    0,                        !- Field 97
    For: Thursday,            !- Field 98
    Until: 9:00,              !- Field 99
    0,                        !- Field 100
    Until: 14:00,             !- Field 101
    0.54,                     !- Field 102
    Until: 18:00,             !- Field 103
    0.54,                     !- Field 104
    Until: 24:00,             !- Field 105
    0,                        !- Field 106
    For: Friday,              !- Field 107
    Until: 9:00,              !- Field 108
    0,                        !- Field 109
    Until: 14:00,             !- Field 110
    0,                        !- Field 111
    Until: 18:00,             !- Field 112
    0.51,                     !- Field 113
    Until: 24:00,             !- Field 114
    0,                        !- Field 115
    For: Saturday,            !- Field 116
    Until: 24:00,             !- Field 117
    0,                        !- Field 118
    Through: 12/31,           !- Field 119
    For: AllDays,             !- Field 120
    Until: 24:00,             !- Field 121
    0;                        !- Field 122

SCHEDULE:COMPACT,
    EqpSch_B2.4,              !- Name
    equipmentScheduleTypeLimit,    !- Schedule Type Limits Name
    Through: 1/6,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 2/16,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 9:00,              !- Field 7
    0,                        !- Field 8
    Until: 18:00,             !- Field 9
    0.15,                     !- Field 10
    Until: 24:00,             !- Field 11
    0,                        !- Field 12
    Through: 5/31,            !- Field 13
    For: Monday,              !- Field 14
    Until: 24:00,             !- Field 15
    0,                        !- Field 16
    For: Tuesday,             !- Field 17
    Until: 24:00,             !- Field 18
    0,                        !- Field 19
    For: Wednesday,           !- Field 20
    Until: 24:00,             !- Field 21
    0,                        !- Field 22
    For: Thursday,            !- Field 23
    Until: 24:00,             !- Field 24
    0,                        !- Field 25
    For: Friday,              !- Field 26
    Until: 24:00,             !- Field 27
    0,                        !- Field 28
    For: Saturday,            !- Field 29
    Until: 24:00,             !- Field 30
    0,                        !- Field 31
    Through: 8/10,            !- Field 32
    For: AllDays,             !- Field 33
    Until: 9:00,              !- Field 34
    0,                        !- Field 35
    Until: 18:00,             !- Field 36
    0.15,                     !- Field 37
    Until: 24:00,             !- Field 38
    0,                        !- Field 39
    Through: 8/26,            !- Field 40
    For: AllDays,             !- Field 41
    Until: 24:00,             !- Field 42
    0,                        !- Field 43
    Through: 9/15,            !- Field 44
    For: AllDays,             !- Field 45
    Until: 9:00,              !- Field 46
    0,                        !- Field 47
    Until: 18:00,             !- Field 48
    0.15,                     !- Field 49
    Until: 24:00,             !- Field 50
    0,                        !- Field 51
    Through: 12/20,           !- Field 52
    For: Monday,              !- Field 53
    Until: 24:00,             !- Field 54
    0,                        !- Field 55
    For: Tuesday,             !- Field 56
    Until: 24:00,             !- Field 57
    0,                        !- Field 58
    For: Wednesday,           !- Field 59
    Until: 24:00,             !- Field 60
    0,                        !- Field 61
    For: Thursday,            !- Field 62
    Until: 24:00,             !- Field 63
    0,                        !- Field 64
    For: Friday,              !- Field 65
    Until: 24:00,             !- Field 66
    0,                        !- Field 67
    For: Saturday,            !- Field 68
    Until: 24:00,             !- Field 69
    0,                        !- Field 70
    Through: 12/31,           !- Field 71
    For: AllDays,             !- Field 72
    Until: 24:00,             !- Field 73
    0;                        !- Field 74

SCHEDULE:COMPACT,
    EqpSch_B2.5,              !- Name
    equipmentScheduleTypeLimit,    !- Schedule Type Limits Name
    Through: 1/6,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 2/16,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 9:00,              !- Field 7
    0,                        !- Field 8
    Until: 18:00,             !- Field 9
    0.15,                     !- Field 10
    Until: 24:00,             !- Field 11
    0,                        !- Field 12
    Through: 5/31,            !- Field 13
    For: Monday,              !- Field 14
    Until: 9:00,              !- Field 15
    0,                        !- Field 16
    Until: 14:00,             !- Field 17
    0.22,                     !- Field 18
    Until: 18:00,             !- Field 19
    0.3,                      !- Field 20
    Until: 24:00,             !- Field 21
    0,                        !- Field 22
    For: Tuesday,             !- Field 23
    Until: 9:00,              !- Field 24
    0,                        !- Field 25
    Until: 14:00,             !- Field 26
    0.3,                      !- Field 27
    Until: 18:00,             !- Field 28
    0.52,                     !- Field 29
    Until: 24:00,             !- Field 30
    0,                        !- Field 31
    For: Wednesday,           !- Field 32
    Until: 24:00,             !- Field 33
    0,                        !- Field 34
    For: Thursday,            !- Field 35
    Until: 9:00,              !- Field 36
    0,                        !- Field 37
    Until: 14:00,             !- Field 38
    0.52,                     !- Field 39
    Until: 18:00,             !- Field 40
    0.3,                      !- Field 41
    Until: 24:00,             !- Field 42
    0,                        !- Field 43
    For: Friday,              !- Field 44
    Until: 9:00,              !- Field 45
    0,                        !- Field 46
    Until: 14:00,             !- Field 47
    0.34,                     !- Field 48
    Until: 18:00,             !- Field 49
    0,                        !- Field 50
    Until: 24:00,             !- Field 51
    0,                        !- Field 52
    For: Saturday,            !- Field 53
    Until: 24:00,             !- Field 54
    0,                        !- Field 55
    Through: 8/10,            !- Field 56
    For: AllDays,             !- Field 57
    Until: 9:00,              !- Field 58
    0,                        !- Field 59
    Until: 18:00,             !- Field 60
    0.15,                     !- Field 61
    Until: 24:00,             !- Field 62
    0,                        !- Field 63
    Through: 8/26,            !- Field 64
    For: AllDays,             !- Field 65
    Until: 24:00,             !- Field 66
    0,                        !- Field 67
    Through: 9/15,            !- Field 68
    For: AllDays,             !- Field 69
    Until: 9:00,              !- Field 70
    0,                        !- Field 71
    Until: 18:00,             !- Field 72
    0.15,                     !- Field 73
    Until: 24:00,             !- Field 74
    0,                        !- Field 75
    Through: 12/20,           !- Field 76
    For: Monday,              !- Field 77
    Until: 24:00,             !- Field 78
    0,                        !- Field 79
    For: Tuesday,             !- Field 80
    Until: 9:00,              !- Field 81
    0,                        !- Field 82
    Until: 14:00,             !- Field 83
    0.66,                     !- Field 84
    Until: 18:00,             !- Field 85
    0,                        !- Field 86
    Until: 24:00,             !- Field 87
    0,                        !- Field 88
    For: Wednesday,           !- Field 89
    Until: 9:00,              !- Field 90
    0,                        !- Field 91
    Until: 14:00,             !- Field 92
    0.39,                     !- Field 93
    Until: 18:00,             !- Field 94
    0.33,                     !- Field 95
    Until: 24:00,             !- Field 96
    0,                        !- Field 97
    For: Thursday,            !- Field 98
    Until: 9:00,              !- Field 99
    0,                        !- Field 100
    Until: 14:00,             !- Field 101
    0.66,                     !- Field 102
    Until: 18:00,             !- Field 103
    0,                        !- Field 104
    Until: 24:00,             !- Field 105
    0,                        !- Field 106
    For: Friday,              !- Field 107
    Until: 9:00,              !- Field 108
    0,                        !- Field 109
    Until: 14:00,             !- Field 110
    0,                        !- Field 111
    Until: 18:00,             !- Field 112
    0.33,                     !- Field 113
    Until: 24:00,             !- Field 114
    0,                        !- Field 115
    For: Saturday,            !- Field 116
    Until: 24:00,             !- Field 117
    0,                        !- Field 118
    Through: 12/31,           !- Field 119
    For: AllDays,             !- Field 120
    Until: 24:00,             !- Field 121
    0;                        !- Field 122

SCHEDULE:COMPACT,
    EqpSch_B2.6,              !- Name
    equipmentScheduleTypeLimit,    !- Schedule Type Limits Name
    Through: 1/6,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 2/16,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 9:00,              !- Field 7
    0,                        !- Field 8
    Until: 18:00,             !- Field 9
    0.15,                     !- Field 10
    Until: 24:00,             !- Field 11
    0,                        !- Field 12
    Through: 5/31,            !- Field 13
    For: Monday,              !- Field 14
    Until: 9:00,              !- Field 15
    0,                        !- Field 16
    Until: 14:00,             !- Field 17
    0.27,                     !- Field 18
    Until: 18:00,             !- Field 19
    0,                        !- Field 20
    Until: 24:00,             !- Field 21
    0,                        !- Field 22
    For: Tuesday,             !- Field 23
    Until: 24:00,             !- Field 24
    0,                        !- Field 25
    For: Wednesday,           !- Field 26
    Until: 24:00,             !- Field 27
    0,                        !- Field 28
    For: Thursday,            !- Field 29
    Until: 9:00,              !- Field 30
    0,                        !- Field 31
    Until: 14:00,             !- Field 32
    0.27,                     !- Field 33
    Until: 18:00,             !- Field 34
    0.29,                     !- Field 35
    Until: 24:00,             !- Field 36
    0,                        !- Field 37
    For: Friday,              !- Field 38
    Until: 24:00,             !- Field 39
    0,                        !- Field 40
    For: Saturday,            !- Field 41
    Until: 24:00,             !- Field 42
    0,                        !- Field 43
    Through: 8/10,            !- Field 44
    For: AllDays,             !- Field 45
    Until: 9:00,              !- Field 46
    0,                        !- Field 47
    Until: 18:00,             !- Field 48
    0.15,                     !- Field 49
    Until: 24:00,             !- Field 50
    0,                        !- Field 51
    Through: 8/26,            !- Field 52
    For: AllDays,             !- Field 53
    Until: 24:00,             !- Field 54
    0,                        !- Field 55
    Through: 9/15,            !- Field 56
    For: AllDays,             !- Field 57
    Until: 9:00,              !- Field 58
    0,                        !- Field 59
    Until: 18:00,             !- Field 60
    0.15,                     !- Field 61
    Until: 24:00,             !- Field 62
    0,                        !- Field 63
    Through: 12/20,           !- Field 64
    For: Monday,              !- Field 65
    Until: 9:00,              !- Field 66
    0,                        !- Field 67
    Until: 14:00,             !- Field 68
    0.35,                     !- Field 69
    Until: 18:00,             !- Field 70
    0.35,                     !- Field 71
    Until: 24:00,             !- Field 72
    0,                        !- Field 73
    For: Tuesday,             !- Field 74
    Until: 9:00,              !- Field 75
    0,                        !- Field 76
    Until: 14:00,             !- Field 77
    0.3,                      !- Field 78
    Until: 18:00,             !- Field 79
    0.3,                      !- Field 80
    Until: 24:00,             !- Field 81
    0,                        !- Field 82
    For: Wednesday,           !- Field 83
    Until: 9:00,              !- Field 84
    0,                        !- Field 85
    Until: 14:00,             !- Field 86
    0.27,                     !- Field 87
    Until: 18:00,             !- Field 88
    0,                        !- Field 89
    Until: 24:00,             !- Field 90
    0,                        !- Field 91
    For: Thursday,            !- Field 92
    Until: 9:00,              !- Field 93
    0,                        !- Field 94
    Until: 14:00,             !- Field 95
    0.3,                      !- Field 96
    Until: 18:00,             !- Field 97
    0.35,                     !- Field 98
    Until: 24:00,             !- Field 99
    0,                        !- Field 100
    For: Friday,              !- Field 101
    Until: 9:00,              !- Field 102
    0,                        !- Field 103
    Until: 14:00,             !- Field 104
    0.3,                      !- Field 105
    Until: 18:00,             !- Field 106
    0.33,                     !- Field 107
    Until: 24:00,             !- Field 108
    0,                        !- Field 109
    For: Saturday,            !- Field 110
    Until: 24:00,             !- Field 111
    0,                        !- Field 112
    Through: 12/31,           !- Field 113
    For: AllDays,             !- Field 114
    Until: 24:00,             !- Field 115
    0;                        !- Field 116

SCHEDULE:COMPACT,
    EqpSch_Unoccupied,        !- Name
    equipmentScheduleTypeLimit,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

SCHEDULE:COMPACT,
    EqpSch_Costant,           !- Name
    equipmentScheduleTypeLimit,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 07:00,             !- Field 3
    0,                        !- Field 4
    Until: 18:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0;                        !- Field 8

SCHEDULE:COMPACT,
    LghSch_A0.1/A0.2,         !- Name
    lightingScheduleTypeLimit,    !- Schedule Type Limits Name
    Through: 1/6,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 2/16,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 9:00,              !- Field 7
    0,                        !- Field 8
    Until: 18:00,             !- Field 9
    0.15,                     !- Field 10
    Until: 24:00,             !- Field 11
    0,                        !- Field 12
    Through: 5/31,            !- Field 13
    For: Monday,              !- Field 14
    Until: 9:00,              !- Field 15
    0,                        !- Field 16
    Until: 14:00,             !- Field 17
    0.31,                     !- Field 18
    Until: 18:00,             !- Field 19
    0.24,                     !- Field 20
    Until: 24:00,             !- Field 21
    0,                        !- Field 22
    For: Tuesday,             !- Field 23
    Until: 9:00,              !- Field 24
    0,                        !- Field 25
    Until: 14:00,             !- Field 26
    0.28,                     !- Field 27
    Until: 18:00,             !- Field 28
    0.22,                     !- Field 29
    Until: 24:00,             !- Field 30
    0,                        !- Field 31
    For: Wednesday,           !- Field 32
    Until: 9:00,              !- Field 33
    0,                        !- Field 34
    Until: 14:00,             !- Field 35
    0.3,                      !- Field 36
    Until: 18:00,             !- Field 37
    0.26,                     !- Field 38
    Until: 24:00,             !- Field 39
    0,                        !- Field 40
    For: Thursday,            !- Field 41
    Until: 9:00,              !- Field 42
    0,                        !- Field 43
    Until: 14:00,             !- Field 44
    0.31,                     !- Field 45
    Until: 18:00,             !- Field 46
    0.28,                     !- Field 47
    Until: 24:00,             !- Field 48
    0,                        !- Field 49
    For: Friday,              !- Field 50
    Until: 9:00,              !- Field 51
    0,                        !- Field 52
    Until: 14:00,             !- Field 53
    0.33,                     !- Field 54
    Until: 18:00,             !- Field 55
    0.24,                     !- Field 56
    Until: 24:00,             !- Field 57
    0,                        !- Field 58
    For: Saturday,            !- Field 59
    Until: 9:00,              !- Field 60
    0,                        !- Field 61
    Until: 14:00,             !- Field 62
    0.2,                      !- Field 63
    Until: 18:00,             !- Field 64
    0.16,                     !- Field 65
    Until: 24:00,             !- Field 66
    0,                        !- Field 67
    Through: 8/10,            !- Field 68
    For: AllDays,             !- Field 69
    Until: 9:00,              !- Field 70
    0,                        !- Field 71
    Until: 18:00,             !- Field 72
    0.15,                     !- Field 73
    Until: 24:00,             !- Field 74
    0,                        !- Field 75
    Through: 8/26,            !- Field 76
    For: AllDays,             !- Field 77
    Until: 24:00,             !- Field 78
    0,                        !- Field 79
    Through: 9/15,            !- Field 80
    For: AllDays,             !- Field 81
    Until: 9:00,              !- Field 82
    0,                        !- Field 83
    Until: 18:00,             !- Field 84
    0.15,                     !- Field 85
    Until: 24:00,             !- Field 86
    0,                        !- Field 87
    Through: 12/20,           !- Field 88
    For: Monday,              !- Field 89
    Until: 9:00,              !- Field 90
    0,                        !- Field 91
    Until: 14:00,             !- Field 92
    0.31,                     !- Field 93
    Until: 18:00,             !- Field 94
    0.24,                     !- Field 95
    Until: 24:00,             !- Field 96
    0,                        !- Field 97
    For: Tuesday,             !- Field 98
    Until: 9:00,              !- Field 99
    0,                        !- Field 100
    Until: 14:00,             !- Field 101
    0.28,                     !- Field 102
    Until: 18:00,             !- Field 103
    0.22,                     !- Field 104
    Until: 24:00,             !- Field 105
    0,                        !- Field 106
    For: Wednesday,           !- Field 107
    Until: 9:00,              !- Field 108
    0,                        !- Field 109
    Until: 14:00,             !- Field 110
    0.3,                      !- Field 111
    Until: 18:00,             !- Field 112
    0.26,                     !- Field 113
    Until: 24:00,             !- Field 114
    0,                        !- Field 115
    For: Thursday,            !- Field 116
    Until: 9:00,              !- Field 117
    0,                        !- Field 118
    Until: 14:00,             !- Field 119
    0.31,                     !- Field 120
    Until: 18:00,             !- Field 121
    0.28,                     !- Field 122
    Until: 24:00,             !- Field 123
    0,                        !- Field 124
    For: Friday,              !- Field 125
    Until: 9:00,              !- Field 126
    0,                        !- Field 127
    Until: 14:00,             !- Field 128
    0.33,                     !- Field 129
    Until: 18:00,             !- Field 130
    0.24,                     !- Field 131
    Until: 24:00,             !- Field 132
    0,                        !- Field 133
    For: Saturday,            !- Field 134
    Until: 9:00,              !- Field 135
    0,                        !- Field 136
    Until: 14:00,             !- Field 137
    0.2,                      !- Field 138
    Until: 18:00,             !- Field 139
    0.16,                     !- Field 140
    Until: 24:00,             !- Field 141
    0,                        !- Field 142
    Through: 12/31,           !- Field 143
    For: AllDays,             !- Field 144
    Until: 24:00,             !- Field 145
    0;                        !- Field 146

SCHEDULE:COMPACT,
    LghSch_A1.1,              !- Name
    lightingScheduleTypeLimit,    !- Schedule Type Limits Name
    Through: 1/6,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 2/16,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 9:00,              !- Field 7
    0,                        !- Field 8
    Until: 18:00,             !- Field 9
    0.15,                     !- Field 10
    Until: 24:00,             !- Field 11
    0,                        !- Field 12
    Through: 5/31,            !- Field 13
    For: Monday,              !- Field 14
    Until: 9:00,              !- Field 15
    0,                        !- Field 16
    Until: 14:00,             !- Field 17
    1,                        !- Field 18
    Until: 18:00,             !- Field 19
    1,                        !- Field 20
    Until: 24:00,             !- Field 21
    0,                        !- Field 22
    For: Tuesday,             !- Field 23
    Until: 9:00,              !- Field 24
    0,                        !- Field 25
    Until: 14:00,             !- Field 26
    1,                        !- Field 27
    Until: 18:00,             !- Field 28
    1,                        !- Field 29
    Until: 24:00,             !- Field 30
    0,                        !- Field 31
    For: Wednesday,           !- Field 32
    Until: 9:00,              !- Field 33
    0,                        !- Field 34
    Until: 14:00,             !- Field 35
    1,                        !- Field 36
    Until: 18:00,             !- Field 37
    1,                        !- Field 38
    Until: 24:00,             !- Field 39
    0,                        !- Field 40
    For: Thursday,            !- Field 41
    Until: 9:00,              !- Field 42
    0,                        !- Field 43
    Until: 14:00,             !- Field 44
    1,                        !- Field 45
    Until: 18:00,             !- Field 46
    1,                        !- Field 47
    Until: 24:00,             !- Field 48
    0,                        !- Field 49
    For: Friday,              !- Field 50
    Until: 9:00,              !- Field 51
    0,                        !- Field 52
    Until: 14:00,             !- Field 53
    1,                        !- Field 54
    Until: 18:00,             !- Field 55
    1,                        !- Field 56
    Until: 24:00,             !- Field 57
    0,                        !- Field 58
    For: Saturday,            !- Field 59
    Until: 9:00,              !- Field 60
    0,                        !- Field 61
    Until: 14:00,             !- Field 62
    1,                        !- Field 63
    Until: 18:00,             !- Field 64
    1,                        !- Field 65
    Until: 24:00,             !- Field 66
    0,                        !- Field 67
    Through: 8/10,            !- Field 68
    For: AllDays,             !- Field 69
    Until: 9:00,              !- Field 70
    0,                        !- Field 71
    Until: 18:00,             !- Field 72
    0.15,                     !- Field 73
    Until: 24:00,             !- Field 74
    0,                        !- Field 75
    Through: 8/26,            !- Field 76
    For: AllDays,             !- Field 77
    Until: 24:00,             !- Field 78
    0,                        !- Field 79
    Through: 9/15,            !- Field 80
    For: AllDays,             !- Field 81
    Until: 9:00,              !- Field 82
    0,                        !- Field 83
    Until: 18:00,             !- Field 84
    0.15,                     !- Field 85
    Until: 24:00,             !- Field 86
    0,                        !- Field 87
    Through: 12/20,           !- Field 88
    For: Monday,              !- Field 89
    Until: 9:00,              !- Field 90
    0,                        !- Field 91
    Until: 14:00,             !- Field 92
    1,                        !- Field 93
    Until: 18:00,             !- Field 94
    1,                        !- Field 95
    Until: 24:00,             !- Field 96
    0,                        !- Field 97
    For: Tuesday,             !- Field 98
    Until: 9:00,              !- Field 99
    0,                        !- Field 100
    Until: 14:00,             !- Field 101
    1,                        !- Field 102
    Until: 18:00,             !- Field 103
    1,                        !- Field 104
    Until: 24:00,             !- Field 105
    0,                        !- Field 106
    For: Wednesday,           !- Field 107
    Until: 9:00,              !- Field 108
    0,                        !- Field 109
    Until: 14:00,             !- Field 110
    1,                        !- Field 111
    Until: 18:00,             !- Field 112
    1,                        !- Field 113
    Until: 24:00,             !- Field 114
    0,                        !- Field 115
    For: Thursday,            !- Field 116
    Until: 9:00,              !- Field 117
    0,                        !- Field 118
    Until: 14:00,             !- Field 119
    1,                        !- Field 120
    Until: 18:00,             !- Field 121
    1,                        !- Field 122
    Until: 24:00,             !- Field 123
    0,                        !- Field 124
    For: Friday,              !- Field 125
    Until: 9:00,              !- Field 126
    0,                        !- Field 127
    Until: 14:00,             !- Field 128
    1,                        !- Field 129
    Until: 18:00,             !- Field 130
    1,                        !- Field 131
    Until: 24:00,             !- Field 132
    0,                        !- Field 133
    For: Saturday,            !- Field 134
    Until: 24:00,             !- Field 135
    0,                        !- Field 136
    Through: 12/31,           !- Field 137
    For: AllDays,             !- Field 138
    Until: 24:00,             !- Field 139
    0;                        !- Field 140

SCHEDULE:COMPACT,
    LghSch_A1.2,              !- Name
    lightingScheduleTypeLimit,    !- Schedule Type Limits Name
    Through: 1/6,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 2/16,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 9:00,              !- Field 7
    0,                        !- Field 8
    Until: 18:00,             !- Field 9
    0.15,                     !- Field 10
    Until: 24:00,             !- Field 11
    0,                        !- Field 12
    Through: 5/31,            !- Field 13
    For: Monday,              !- Field 14
    Until: 24:00,             !- Field 15
    0,                        !- Field 16
    For: Tuesday,             !- Field 17
    Until: 9:00,              !- Field 18
    0,                        !- Field 19
    Until: 14:00,             !- Field 20
    0.48,                     !- Field 21
    Until: 18:00,             !- Field 22
    0.48,                     !- Field 23
    Until: 24:00,             !- Field 24
    0,                        !- Field 25
    For: Wednesday,           !- Field 26
    Until: 9:00,              !- Field 27
    0,                        !- Field 28
    Until: 14:00,             !- Field 29
    0,                        !- Field 30
    Until: 18:00,             !- Field 31
    0.54,                     !- Field 32
    Until: 24:00,             !- Field 33
    0,                        !- Field 34
    For: Thursday,            !- Field 35
    Until: 9:00,              !- Field 36
    0,                        !- Field 37
    Until: 14:00,             !- Field 38
    0,                        !- Field 39
    Until: 18:00,             !- Field 40
    0.53,                     !- Field 41
    Until: 24:00,             !- Field 42
    0,                        !- Field 43
    For: Friday,              !- Field 44
    Until: 9:00,              !- Field 45
    0,                        !- Field 46
    Until: 14:00,             !- Field 47
    0.58,                     !- Field 48
    Until: 18:00,             !- Field 49
    0.43,                     !- Field 50
    Until: 24:00,             !- Field 51
    0,                        !- Field 52
    For: Saturday,            !- Field 53
    Until: 24:00,             !- Field 54
    0,                        !- Field 55
    Through: 8/10,            !- Field 56
    For: AllDays,             !- Field 57
    Until: 9:00,              !- Field 58
    0,                        !- Field 59
    Until: 18:00,             !- Field 60
    0.15,                     !- Field 61
    Until: 24:00,             !- Field 62
    0,                        !- Field 63
    Through: 8/26,            !- Field 64
    For: AllDays,             !- Field 65
    Until: 24:00,             !- Field 66
    0,                        !- Field 67
    Through: 9/15,            !- Field 68
    For: AllDays,             !- Field 69
    Until: 9:00,              !- Field 70
    0,                        !- Field 71
    Until: 18:00,             !- Field 72
    0.15,                     !- Field 73
    Until: 24:00,             !- Field 74
    0,                        !- Field 75
    Through: 12/20,           !- Field 76
    For: Monday,              !- Field 77
    Until: 9:00,              !- Field 78
    0,                        !- Field 79
    Until: 14:00,             !- Field 80
    0.53,                     !- Field 81
    Until: 18:00,             !- Field 82
    0.53,                     !- Field 83
    Until: 24:00,             !- Field 84
    0,                        !- Field 85
    For: Tuesday,             !- Field 86
    Until: 9:00,              !- Field 87
    0,                        !- Field 88
    Until: 14:00,             !- Field 89
    0.53,                     !- Field 90
    Until: 18:00,             !- Field 91
    0.53,                     !- Field 92
    Until: 24:00,             !- Field 93
    0,                        !- Field 94
    For: Wednesday,           !- Field 95
    Until: 9:00,              !- Field 96
    0,                        !- Field 97
    Until: 14:00,             !- Field 98
    0.35,                     !- Field 99
    Until: 18:00,             !- Field 100
    0.35,                     !- Field 101
    Until: 24:00,             !- Field 102
    0,                        !- Field 103
    For: Thursday,            !- Field 104
    Until: 9:00,              !- Field 105
    0,                        !- Field 106
    Until: 14:00,             !- Field 107
    0.22,                     !- Field 108
    Until: 18:00,             !- Field 109
    0.22,                     !- Field 110
    Until: 24:00,             !- Field 111
    0,                        !- Field 112
    For: Friday,              !- Field 113
    Until: 9:00,              !- Field 114
    0,                        !- Field 115
    Until: 14:00,             !- Field 116
    0.59,                     !- Field 117
    Until: 18:00,             !- Field 118
    0.59,                     !- Field 119
    Until: 24:00,             !- Field 120
    0,                        !- Field 121
    For: Saturday,            !- Field 122
    Until: 24:00,             !- Field 123
    0,                        !- Field 124
    Through: 12/31,           !- Field 125
    For: AllDays,             !- Field 126
    Until: 24:00,             !- Field 127
    0;                        !- Field 128

SCHEDULE:COMPACT,
    LghSch_A1.3,              !- Name
    lightingScheduleTypeLimit,    !- Schedule Type Limits Name
    Through: 1/6,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 2/16,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 9:00,              !- Field 7
    0,                        !- Field 8
    Until: 18:00,             !- Field 9
    0.15,                     !- Field 10
    Until: 24:00,             !- Field 11
    0,                        !- Field 12
    Through: 5/31,            !- Field 13
    For: Monday,              !- Field 14
    Until: 24:00,             !- Field 15
    0,                        !- Field 16
    For: Tuesday,             !- Field 17
    Until: 9:00,              !- Field 18
    0,                        !- Field 19
    Until: 14:00,             !- Field 20
    0.39,                     !- Field 21
    Until: 18:00,             !- Field 22
    0.39,                     !- Field 23
    Until: 24:00,             !- Field 24
    0,                        !- Field 25
    For: Wednesday,           !- Field 26
    Until: 9:00,              !- Field 27
    0,                        !- Field 28
    Until: 14:00,             !- Field 29
    0,                        !- Field 30
    Until: 18:00,             !- Field 31
    0.43,                     !- Field 32
    Until: 24:00,             !- Field 33
    0,                        !- Field 34
    For: Thursday,            !- Field 35
    Until: 9:00,              !- Field 36
    0,                        !- Field 37
    Until: 14:00,             !- Field 38
    0,                        !- Field 39
    Until: 18:00,             !- Field 40
    0.43,                     !- Field 41
    Until: 24:00,             !- Field 42
    0,                        !- Field 43
    For: Friday,              !- Field 44
    Until: 9:00,              !- Field 45
    0,                        !- Field 46
    Until: 14:00,             !- Field 47
    0.47,                     !- Field 48
    Until: 18:00,             !- Field 49
    0.35,                     !- Field 50
    Until: 24:00,             !- Field 51
    0,                        !- Field 52
    For: Saturday,            !- Field 53
    Until: 24:00,             !- Field 54
    0,                        !- Field 55
    Through: 8/10,            !- Field 56
    For: AllDays,             !- Field 57
    Until: 9:00,              !- Field 58
    0,                        !- Field 59
    Until: 18:00,             !- Field 60
    0.15,                     !- Field 61
    Until: 24:00,             !- Field 62
    0,                        !- Field 63
    Through: 8/26,            !- Field 64
    For: AllDays,             !- Field 65
    Until: 24:00,             !- Field 66
    0,                        !- Field 67
    Through: 9/15,            !- Field 68
    For: AllDays,             !- Field 69
    Until: 9:00,              !- Field 70
    0,                        !- Field 71
    Until: 18:00,             !- Field 72
    0.15,                     !- Field 73
    Until: 24:00,             !- Field 74
    0,                        !- Field 75
    Through: 12/20,           !- Field 76
    For: Monday,              !- Field 77
    Until: 9:00,              !- Field 78
    0,                        !- Field 79
    Until: 14:00,             !- Field 80
    0.43,                     !- Field 81
    Until: 18:00,             !- Field 82
    0.43,                     !- Field 83
    Until: 24:00,             !- Field 84
    0,                        !- Field 85
    For: Tuesday,             !- Field 86
    Until: 9:00,              !- Field 87
    0,                        !- Field 88
    Until: 14:00,             !- Field 89
    0.43,                     !- Field 90
    Until: 18:00,             !- Field 91
    0.43,                     !- Field 92
    Until: 24:00,             !- Field 93
    0,                        !- Field 94
    For: Wednesday,           !- Field 95
    Until: 9:00,              !- Field 96
    0,                        !- Field 97
    Until: 14:00,             !- Field 98
    0.28,                     !- Field 99
    Until: 18:00,             !- Field 100
    0.28,                     !- Field 101
    Until: 24:00,             !- Field 102
    0,                        !- Field 103
    For: Thursday,            !- Field 104
    Until: 9:00,              !- Field 105
    0,                        !- Field 106
    Until: 14:00,             !- Field 107
    0.18,                     !- Field 108
    Until: 18:00,             !- Field 109
    0.18,                     !- Field 110
    Until: 24:00,             !- Field 111
    0,                        !- Field 112
    For: Friday,              !- Field 113
    Until: 9:00,              !- Field 114
    0,                        !- Field 115
    Until: 14:00,             !- Field 116
    0.47,                     !- Field 117
    Until: 18:00,             !- Field 118
    0.47,                     !- Field 119
    Until: 24:00,             !- Field 120
    0,                        !- Field 121
    For: Saturday,            !- Field 122
    Until: 24:00,             !- Field 123
    0,                        !- Field 124
    Through: 12/31,           !- Field 125
    For: AllDays,             !- Field 126
    Until: 24:00,             !- Field 127
    0;                        !- Field 128

SCHEDULE:COMPACT,
    LghSch_B0.1,              !- Name
    lightingScheduleTypeLimit,    !- Schedule Type Limits Name
    Through: 1/6,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 2/16,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 9:00,              !- Field 7
    0,                        !- Field 8
    Until: 18:00,             !- Field 9
    0.15,                     !- Field 10
    Until: 24:00,             !- Field 11
    0,                        !- Field 12
    Through: 5/31,            !- Field 13
    For: Monday,              !- Field 14
    Until: 24:00,             !- Field 15
    0,                        !- Field 16
    For: Tuesday,             !- Field 17
    Until: 24:00,             !- Field 18
    0,                        !- Field 19
    For: Wednesday,           !- Field 20
    Until: 24:00,             !- Field 21
    0,                        !- Field 22
    For: Thursday,            !- Field 23
    Until: 9:00,              !- Field 24
    0,                        !- Field 25
    Until: 14:00,             !- Field 26
    0,                        !- Field 27
    Until: 18:00,             !- Field 28
    1,                        !- Field 29
    Until: 24:00,             !- Field 30
    0,                        !- Field 31
    For: Friday,              !- Field 32
    Until: 24:00,             !- Field 33
    0,                        !- Field 34
    For: Saturday,            !- Field 35
    Until: 24:00,             !- Field 36
    0,                        !- Field 37
    Through: 8/10,            !- Field 38
    For: AllDays,             !- Field 39
    Until: 9:00,              !- Field 40
    0,                        !- Field 41
    Until: 18:00,             !- Field 42
    0.15,                     !- Field 43
    Until: 24:00,             !- Field 44
    0,                        !- Field 45
    Through: 8/26,            !- Field 46
    For: AllDays,             !- Field 47
    Until: 24:00,             !- Field 48
    0,                        !- Field 49
    Through: 9/15,            !- Field 50
    For: AllDays,             !- Field 51
    Until: 9:00,              !- Field 52
    0,                        !- Field 53
    Until: 18:00,             !- Field 54
    0.15,                     !- Field 55
    Until: 24:00,             !- Field 56
    0,                        !- Field 57
    Through: 12/20,           !- Field 58
    For: Monday,              !- Field 59
    Until: 9:00,              !- Field 60
    0,                        !- Field 61
    Until: 14:00,             !- Field 62
    0.57,                     !- Field 63
    Until: 18:00,             !- Field 64
    0.17,                     !- Field 65
    Until: 24:00,             !- Field 66
    0,                        !- Field 67
    For: Tuesday,             !- Field 68
    Until: 24:00,             !- Field 69
    0,                        !- Field 70
    For: Wednesday,           !- Field 71
    Until: 24:00,             !- Field 72
    0,                        !- Field 73
    For: Thursday,            !- Field 74
    Until: 24:00,             !- Field 75
    0,                        !- Field 76
    For: Friday,              !- Field 77
    Until: 9:00,              !- Field 78
    0,                        !- Field 79
    Until: 14:00,             !- Field 80
    0.44,                     !- Field 81
    Until: 18:00,             !- Field 82
    0.44,                     !- Field 83
    Until: 24:00,             !- Field 84
    0,                        !- Field 85
    For: Saturday,            !- Field 86
    Until: 24:00,             !- Field 87
    0,                        !- Field 88
    Through: 12/31,           !- Field 89
    For: AllDays,             !- Field 90
    Until: 24:00,             !- Field 91
    0;                        !- Field 92

SCHEDULE:COMPACT,
    LghSch_B0.2,              !- Name
    lightingScheduleTypeLimit,    !- Schedule Type Limits Name
    Through: 1/6,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 2/16,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 9:00,              !- Field 7
    0,                        !- Field 8
    Until: 18:00,             !- Field 9
    0.15,                     !- Field 10
    Until: 24:00,             !- Field 11
    0,                        !- Field 12
    Through: 5/31,            !- Field 13
    For: Monday,              !- Field 14
    Until: 9:00,              !- Field 15
    0,                        !- Field 16
    Until: 14:00,             !- Field 17
    0.17,                     !- Field 18
    Until: 18:00,             !- Field 19
    0.17,                     !- Field 20
    Until: 24:00,             !- Field 21
    0,                        !- Field 22
    For: Tuesday,             !- Field 23
    Until: 24:00,             !- Field 24
    0,                        !- Field 25
    For: Wednesday,           !- Field 26
    Until: 9:00,              !- Field 27
    0,                        !- Field 28
    Until: 14:00,             !- Field 29
    0.08,                     !- Field 30
    Until: 18:00,             !- Field 31
    0.08,                     !- Field 32
    Until: 24:00,             !- Field 33
    0,                        !- Field 34
    For: Thursday,            !- Field 35
    Until: 9:00,              !- Field 36
    0,                        !- Field 37
    Until: 14:00,             !- Field 38
    0,                        !- Field 39
    Until: 18:00,             !- Field 40
    0.08,                     !- Field 41
    Until: 24:00,             !- Field 42
    0,                        !- Field 43
    For: Friday,              !- Field 44
    Until: 9:00,              !- Field 45
    0,                        !- Field 46
    Until: 14:00,             !- Field 47
    0,                        !- Field 48
    Until: 18:00,             !- Field 49
    0.08,                     !- Field 50
    Until: 24:00,             !- Field 51
    0,                        !- Field 52
    For: Saturday,            !- Field 53
    Until: 24:00,             !- Field 54
    0,                        !- Field 55
    Through: 8/10,            !- Field 56
    For: AllDays,             !- Field 57
    Until: 9:00,              !- Field 58
    0,                        !- Field 59
    Until: 18:00,             !- Field 60
    0.15,                     !- Field 61
    Until: 24:00,             !- Field 62
    0,                        !- Field 63
    Through: 8/26,            !- Field 64
    For: AllDays,             !- Field 65
    Until: 24:00,             !- Field 66
    0,                        !- Field 67
    Through: 9/15,            !- Field 68
    For: AllDays,             !- Field 69
    Until: 9:00,              !- Field 70
    0,                        !- Field 71
    Until: 18:00,             !- Field 72
    0.15,                     !- Field 73
    Until: 24:00,             !- Field 74
    0,                        !- Field 75
    Through: 12/20,           !- Field 76
    For: Monday,              !- Field 77
    Until: 9:00,              !- Field 78
    0,                        !- Field 79
    Until: 14:00,             !- Field 80
    0.35,                     !- Field 81
    Until: 18:00,             !- Field 82
    0.42,                     !- Field 83
    Until: 24:00,             !- Field 84
    0,                        !- Field 85
    For: Tuesday,             !- Field 86
    Until: 9:00,              !- Field 87
    0,                        !- Field 88
    Until: 14:00,             !- Field 89
    0.47,                     !- Field 90
    Until: 18:00,             !- Field 91
    0,                        !- Field 92
    Until: 24:00,             !- Field 93
    0,                        !- Field 94
    For: Wednesday,           !- Field 95
    Until: 9:00,              !- Field 96
    0,                        !- Field 97
    Until: 14:00,             !- Field 98
    0.42,                     !- Field 99
    Until: 18:00,             !- Field 100
    0.47,                     !- Field 101
    Until: 24:00,             !- Field 102
    0,                        !- Field 103
    For: Thursday,            !- Field 104
    Until: 24:00,             !- Field 105
    0,                        !- Field 106
    For: Friday,              !- Field 107
    Until: 24:00,             !- Field 108
    0,                        !- Field 109
    For: Saturday,            !- Field 110
    Until: 24:00,             !- Field 111
    0,                        !- Field 112
    Through: 12/31,           !- Field 113
    For: AllDays,             !- Field 114
    Until: 24:00,             !- Field 115
    0;                        !- Field 116

SCHEDULE:COMPACT,
    LghSch_B0.3,              !- Name
    lightingScheduleTypeLimit,    !- Schedule Type Limits Name
    Through: 1/6,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 2/16,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 9:00,              !- Field 7
    0,                        !- Field 8
    Until: 18:00,             !- Field 9
    0.15,                     !- Field 10
    Until: 24:00,             !- Field 11
    0,                        !- Field 12
    Through: 5/31,            !- Field 13
    For: Monday,              !- Field 14
    Until: 9:00,              !- Field 15
    0,                        !- Field 16
    Until: 14:00,             !- Field 17
    0,                        !- Field 18
    Until: 18:00,             !- Field 19
    0.05,                     !- Field 20
    Until: 24:00,             !- Field 21
    0,                        !- Field 22
    For: Tuesday,             !- Field 23
    Until: 9:00,              !- Field 24
    0,                        !- Field 25
    Until: 14:00,             !- Field 26
    0.05,                     !- Field 27
    Until: 18:00,             !- Field 28
    0.05,                     !- Field 29
    Until: 24:00,             !- Field 30
    0,                        !- Field 31
    For: Wednesday,           !- Field 32
    Until: 9:00,              !- Field 33
    0,                        !- Field 34
    Until: 14:00,             !- Field 35
    0.39,                     !- Field 36
    Until: 18:00,             !- Field 37
    0.39,                     !- Field 38
    Until: 24:00,             !- Field 39
    0,                        !- Field 40
    For: Thursday,            !- Field 41
    Until: 9:00,              !- Field 42
    0,                        !- Field 43
    Until: 14:00,             !- Field 44
    0.39,                     !- Field 45
    Until: 18:00,             !- Field 46
    0.25,                     !- Field 47
    Until: 24:00,             !- Field 48
    0,                        !- Field 49
    For: Friday,              !- Field 50
    Until: 9:00,              !- Field 51
    0,                        !- Field 52
    Until: 14:00,             !- Field 53
    0.25,                     !- Field 54
    Until: 18:00,             !- Field 55
    0.25,                     !- Field 56
    Until: 24:00,             !- Field 57
    0,                        !- Field 58
    For: Saturday,            !- Field 59
    Until: 24:00,             !- Field 60
    0,                        !- Field 61
    Through: 8/10,            !- Field 62
    For: AllDays,             !- Field 63
    Until: 9:00,              !- Field 64
    0,                        !- Field 65
    Until: 18:00,             !- Field 66
    0.15,                     !- Field 67
    Until: 24:00,             !- Field 68
    0,                        !- Field 69
    Through: 8/26,            !- Field 70
    For: AllDays,             !- Field 71
    Until: 24:00,             !- Field 72
    0,                        !- Field 73
    Through: 9/15,            !- Field 74
    For: AllDays,             !- Field 75
    Until: 9:00,              !- Field 76
    0,                        !- Field 77
    Until: 18:00,             !- Field 78
    0.15,                     !- Field 79
    Until: 24:00,             !- Field 80
    0,                        !- Field 81
    Through: 12/20,           !- Field 82
    For: Monday,              !- Field 83
    Until: 9:00,              !- Field 84
    0,                        !- Field 85
    Until: 14:00,             !- Field 86
    0.05,                     !- Field 87
    Until: 18:00,             !- Field 88
    0.05,                     !- Field 89
    Until: 24:00,             !- Field 90
    0,                        !- Field 91
    For: Tuesday,             !- Field 92
    Until: 9:00,              !- Field 93
    0,                        !- Field 94
    Until: 14:00,             !- Field 95
    0.15,                     !- Field 96
    Until: 18:00,             !- Field 97
    0.15,                     !- Field 98
    Until: 24:00,             !- Field 99
    0,                        !- Field 100
    For: Wednesday,           !- Field 101
    Until: 9:00,              !- Field 102
    0,                        !- Field 103
    Until: 14:00,             !- Field 104
    0.05,                     !- Field 105
    Until: 18:00,             !- Field 106
    0.14,                     !- Field 107
    Until: 24:00,             !- Field 108
    0,                        !- Field 109
    For: Thursday,            !- Field 110
    Until: 9:00,              !- Field 111
    0,                        !- Field 112
    Until: 14:00,             !- Field 113
    0.23,                     !- Field 114
    Until: 18:00,             !- Field 115
    0.23,                     !- Field 116
    Until: 24:00,             !- Field 117
    0,                        !- Field 118
    For: Friday,              !- Field 119
    Until: 9:00,              !- Field 120
    0,                        !- Field 121
    Until: 14:00,             !- Field 122
    0.23,                     !- Field 123
    Until: 18:00,             !- Field 124
    0,                        !- Field 125
    Until: 24:00,             !- Field 126
    0,                        !- Field 127
    For: Saturday,            !- Field 128
    Until: 24:00,             !- Field 129
    0,                        !- Field 130
    Through: 12/31,           !- Field 131
    For: AllDays,             !- Field 132
    Until: 24:00,             !- Field 133
    0;                        !- Field 134

SCHEDULE:COMPACT,
    LghSch_B0.4,              !- Name
    lightingScheduleTypeLimit,    !- Schedule Type Limits Name
    Through: 1/6,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 2/16,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 9:00,              !- Field 7
    0,                        !- Field 8
    Until: 18:00,             !- Field 9
    0.15,                     !- Field 10
    Until: 24:00,             !- Field 11
    0,                        !- Field 12
    Through: 5/31,            !- Field 13
    For: Monday,              !- Field 14
    Until: 9:00,              !- Field 15
    0,                        !- Field 16
    Until: 14:00,             !- Field 17
    0.56,                     !- Field 18
    Until: 18:00,             !- Field 19
    0.56,                     !- Field 20
    Until: 24:00,             !- Field 21
    0,                        !- Field 22
    For: Tuesday,             !- Field 23
    Until: 9:00,              !- Field 24
    0,                        !- Field 25
    Until: 14:00,             !- Field 26
    0.48,                     !- Field 27
    Until: 18:00,             !- Field 28
    0.48,                     !- Field 29
    Until: 24:00,             !- Field 30
    0,                        !- Field 31
    For: Wednesday,           !- Field 32
    Until: 9:00,              !- Field 33
    0,                        !- Field 34
    Until: 14:00,             !- Field 35
    0,                        !- Field 36
    Until: 18:00,             !- Field 37
    0.26,                     !- Field 38
    Until: 24:00,             !- Field 39
    0,                        !- Field 40
    For: Thursday,            !- Field 41
    Until: 24:00,             !- Field 42
    0,                        !- Field 43
    For: Friday,              !- Field 44
    Until: 24:00,             !- Field 45
    0,                        !- Field 46
    For: Saturday,            !- Field 47
    Until: 24:00,             !- Field 48
    0,                        !- Field 49
    Through: 8/10,            !- Field 50
    For: AllDays,             !- Field 51
    Until: 9:00,              !- Field 52
    0,                        !- Field 53
    Until: 18:00,             !- Field 54
    0.15,                     !- Field 55
    Until: 24:00,             !- Field 56
    0,                        !- Field 57
    Through: 8/26,            !- Field 58
    For: AllDays,             !- Field 59
    Until: 24:00,             !- Field 60
    0,                        !- Field 61
    Through: 9/15,            !- Field 62
    For: AllDays,             !- Field 63
    Until: 9:00,              !- Field 64
    0,                        !- Field 65
    Until: 18:00,             !- Field 66
    0.15,                     !- Field 67
    Until: 24:00,             !- Field 68
    0,                        !- Field 69
    Through: 12/20,           !- Field 70
    For: Monday,              !- Field 71
    Until: 9:00,              !- Field 72
    0,                        !- Field 73
    Until: 14:00,             !- Field 74
    0,                        !- Field 75
    Until: 18:00,             !- Field 76
    0.78,                     !- Field 77
    Until: 24:00,             !- Field 78
    0,                        !- Field 79
    For: Tuesday,             !- Field 80
    Until: 24:00,             !- Field 81
    0,                        !- Field 82
    For: Wednesday,           !- Field 83
    Until: 24:00,             !- Field 84
    0,                        !- Field 85
    For: Thursday,            !- Field 86
    Until: 9:00,              !- Field 87
    0,                        !- Field 88
    Until: 14:00,             !- Field 89
    0.29,                     !- Field 90
    Until: 18:00,             !- Field 91
    0.29,                     !- Field 92
    Until: 24:00,             !- Field 93
    0,                        !- Field 94
    For: Friday,              !- Field 95
    Until: 24:00,             !- Field 96
    0,                        !- Field 97
    For: Saturday,            !- Field 98
    Until: 24:00,             !- Field 99
    0,                        !- Field 100
    Through: 12/31,           !- Field 101
    For: AllDays,             !- Field 102
    Until: 24:00,             !- Field 103
    0;                        !- Field 104

SCHEDULE:COMPACT,
    LghSch_B0.5,              !- Name
    lightingScheduleTypeLimit,    !- Schedule Type Limits Name
    Through: 1/6,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 2/16,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 9:00,              !- Field 7
    0,                        !- Field 8
    Until: 18:00,             !- Field 9
    0.15,                     !- Field 10
    Until: 24:00,             !- Field 11
    0,                        !- Field 12
    Through: 5/31,            !- Field 13
    For: Monday,              !- Field 14
    Until: 24:00,             !- Field 15
    0,                        !- Field 16
    For: Tuesday,             !- Field 17
    Until: 24:00,             !- Field 18
    0,                        !- Field 19
    For: Wednesday,           !- Field 20
    Until: 24:00,             !- Field 21
    0,                        !- Field 22
    For: Thursday,            !- Field 23
    Until: 24:00,             !- Field 24
    0,                        !- Field 25
    For: Friday,              !- Field 26
    Until: 24:00,             !- Field 27
    0,                        !- Field 28
    For: Saturday,            !- Field 29
    Until: 24:00,             !- Field 30
    0,                        !- Field 31
    Through: 8/10,            !- Field 32
    For: AllDays,             !- Field 33
    Until: 9:00,              !- Field 34
    0,                        !- Field 35
    Until: 18:00,             !- Field 36
    0.15,                     !- Field 37
    Until: 24:00,             !- Field 38
    0,                        !- Field 39
    Through: 8/26,            !- Field 40
    For: AllDays,             !- Field 41
    Until: 24:00,             !- Field 42
    0,                        !- Field 43
    Through: 9/15,            !- Field 44
    For: AllDays,             !- Field 45
    Until: 9:00,              !- Field 46
    0,                        !- Field 47
    Until: 18:00,             !- Field 48
    0.15,                     !- Field 49
    Until: 24:00,             !- Field 50
    0,                        !- Field 51
    Through: 12/20,           !- Field 52
    For: Monday,              !- Field 53
    Until: 9:00,              !- Field 54
    0,                        !- Field 55
    Until: 14:00,             !- Field 56
    0.31,                     !- Field 57
    Until: 18:00,             !- Field 58
    0,                        !- Field 59
    Until: 24:00,             !- Field 60
    0,                        !- Field 61
    For: Tuesday,             !- Field 62
    Until: 24:00,             !- Field 63
    0,                        !- Field 64
    For: Wednesday,           !- Field 65
    Until: 24:00,             !- Field 66
    0,                        !- Field 67
    For: Thursday,            !- Field 68
    Until: 9:00,              !- Field 69
    0,                        !- Field 70
    Until: 14:00,             !- Field 71
    0.23,                     !- Field 72
    Until: 18:00,             !- Field 73
    0.23,                     !- Field 74
    Until: 24:00,             !- Field 75
    0,                        !- Field 76
    For: Friday,              !- Field 77
    Until: 24:00,             !- Field 78
    0,                        !- Field 79
    For: Saturday,            !- Field 80
    Until: 24:00,             !- Field 81
    0,                        !- Field 82
    Through: 12/31,           !- Field 83
    For: AllDays,             !- Field 84
    Until: 24:00,             !- Field 85
    0;                        !- Field 86

SCHEDULE:COMPACT,
    LghSch_B0.6,              !- Name
    lightingScheduleTypeLimit,    !- Schedule Type Limits Name
    Through: 1/6,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 2/16,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 9:00,              !- Field 7
    0,                        !- Field 8
    Until: 18:00,             !- Field 9
    0.15,                     !- Field 10
    Until: 24:00,             !- Field 11
    0,                        !- Field 12
    Through: 5/31,            !- Field 13
    For: Monday,              !- Field 14
    Until: 9:00,              !- Field 15
    0,                        !- Field 16
    Until: 14:00,             !- Field 17
    0.3,                      !- Field 18
    Until: 18:00,             !- Field 19
    0.21,                     !- Field 20
    Until: 24:00,             !- Field 21
    0,                        !- Field 22
    For: Tuesday,             !- Field 23
    Until: 24:00,             !- Field 24
    0,                        !- Field 25
    For: Wednesday,           !- Field 26
    Until: 9:00,              !- Field 27
    0,                        !- Field 28
    Until: 14:00,             !- Field 29
    0.12,                     !- Field 30
    Until: 18:00,             !- Field 31
    0,                        !- Field 32
    Until: 24:00,             !- Field 33
    0,                        !- Field 34
    For: Thursday,            !- Field 35
    Until: 24:00,             !- Field 36
    0,                        !- Field 37
    For: Friday,              !- Field 38
    Until: 9:00,              !- Field 39
    0,                        !- Field 40
    Until: 14:00,             !- Field 41
    0.3,                      !- Field 42
    Until: 18:00,             !- Field 43
    0.21,                     !- Field 44
    Until: 24:00,             !- Field 45
    0,                        !- Field 46
    For: Saturday,            !- Field 47
    Until: 24:00,             !- Field 48
    0,                        !- Field 49
    Through: 8/10,            !- Field 50
    For: AllDays,             !- Field 51
    Until: 9:00,              !- Field 52
    0,                        !- Field 53
    Until: 18:00,             !- Field 54
    0.15,                     !- Field 55
    Until: 24:00,             !- Field 56
    0,                        !- Field 57
    Through: 8/26,            !- Field 58
    For: AllDays,             !- Field 59
    Until: 24:00,             !- Field 60
    0,                        !- Field 61
    Through: 9/15,            !- Field 62
    For: AllDays,             !- Field 63
    Until: 9:00,              !- Field 64
    0,                        !- Field 65
    Until: 18:00,             !- Field 66
    0.15,                     !- Field 67
    Until: 24:00,             !- Field 68
    0,                        !- Field 69
    Through: 12/20,           !- Field 70
    For: Monday,              !- Field 71
    Until: 9:00,              !- Field 72
    0,                        !- Field 73
    Until: 14:00,             !- Field 74
    0.39,                     !- Field 75
    Until: 18:00,             !- Field 76
    0.4,                      !- Field 77
    Until: 24:00,             !- Field 78
    0,                        !- Field 79
    For: Tuesday,             !- Field 80
    Until: 9:00,              !- Field 81
    0,                        !- Field 82
    Until: 14:00,             !- Field 83
    0,                        !- Field 84
    Until: 18:00,             !- Field 85
    0.44,                     !- Field 86
    Until: 24:00,             !- Field 87
    0,                        !- Field 88
    For: Wednesday,           !- Field 89
    Until: 9:00,              !- Field 90
    0,                        !- Field 91
    Until: 14:00,             !- Field 92
    0.39,                     !- Field 93
    Until: 18:00,             !- Field 94
    0,                        !- Field 95
    Until: 24:00,             !- Field 96
    0,                        !- Field 97
    For: Thursday,            !- Field 98
    Until: 9:00,              !- Field 99
    0,                        !- Field 100
    Until: 14:00,             !- Field 101
    0.07,                     !- Field 102
    Until: 18:00,             !- Field 103
    0.4,                      !- Field 104
    Until: 24:00,             !- Field 105
    0,                        !- Field 106
    For: Friday,              !- Field 107
    Until: 9:00,              !- Field 108
    0,                        !- Field 109
    Until: 14:00,             !- Field 110
    0.44,                     !- Field 111
    Until: 18:00,             !- Field 112
    0,                        !- Field 113
    Until: 24:00,             !- Field 114
    0,                        !- Field 115
    For: Saturday,            !- Field 116
    Until: 24:00,             !- Field 117
    0,                        !- Field 118
    Through: 12/31,           !- Field 119
    For: AllDays,             !- Field 120
    Until: 24:00,             !- Field 121
    0;                        !- Field 122

SCHEDULE:COMPACT,
    LghSch_B0.7,              !- Name
    lightingScheduleTypeLimit,    !- Schedule Type Limits Name
    Through: 1/6,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 2/16,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 9:00,              !- Field 7
    0,                        !- Field 8
    Until: 18:00,             !- Field 9
    0.15,                     !- Field 10
    Until: 24:00,             !- Field 11
    0,                        !- Field 12
    Through: 5/31,            !- Field 13
    For: Monday,              !- Field 14
    Until: 9:00,              !- Field 15
    0,                        !- Field 16
    Until: 14:00,             !- Field 17
    0.53,                     !- Field 18
    Until: 18:00,             !- Field 19
    0.54,                     !- Field 20
    Until: 24:00,             !- Field 21
    0,                        !- Field 22
    For: Tuesday,             !- Field 23
    Until: 9:00,              !- Field 24
    0,                        !- Field 25
    Until: 14:00,             !- Field 26
    0,                        !- Field 27
    Until: 18:00,             !- Field 28
    0.53,                     !- Field 29
    Until: 24:00,             !- Field 30
    0,                        !- Field 31
    For: Wednesday,           !- Field 32
    Until: 9:00,              !- Field 33
    0,                        !- Field 34
    Until: 14:00,             !- Field 35
    0.52,                     !- Field 36
    Until: 18:00,             !- Field 37
    0.42,                     !- Field 38
    Until: 24:00,             !- Field 39
    0,                        !- Field 40
    For: Thursday,            !- Field 41
    Until: 9:00,              !- Field 42
    0,                        !- Field 43
    Until: 14:00,             !- Field 44
    0.52,                     !- Field 45
    Until: 18:00,             !- Field 46
    0.5,                      !- Field 47
    Until: 24:00,             !- Field 48
    0,                        !- Field 49
    For: Friday,              !- Field 50
    Until: 9:00,              !- Field 51
    0,                        !- Field 52
    Until: 14:00,             !- Field 53
    0,                        !- Field 54
    Until: 18:00,             !- Field 55
    0.42,                     !- Field 56
    Until: 24:00,             !- Field 57
    0,                        !- Field 58
    For: Saturday,            !- Field 59
    Until: 24:00,             !- Field 60
    0,                        !- Field 61
    Through: 8/10,            !- Field 62
    For: AllDays,             !- Field 63
    Until: 9:00,              !- Field 64
    0,                        !- Field 65
    Until: 18:00,             !- Field 66
    0.15,                     !- Field 67
    Until: 24:00,             !- Field 68
    0,                        !- Field 69
    Through: 8/26,            !- Field 70
    For: AllDays,             !- Field 71
    Until: 24:00,             !- Field 72
    0,                        !- Field 73
    Through: 9/15,            !- Field 74
    For: AllDays,             !- Field 75
    Until: 9:00,              !- Field 76
    0,                        !- Field 77
    Until: 18:00,             !- Field 78
    0.15,                     !- Field 79
    Until: 24:00,             !- Field 80
    0,                        !- Field 81
    Through: 12/20,           !- Field 82
    For: Monday,              !- Field 83
    Until: 9:00,              !- Field 84
    0,                        !- Field 85
    Until: 14:00,             !- Field 86
    0.77,                     !- Field 87
    Until: 18:00,             !- Field 88
    0.7,                      !- Field 89
    Until: 24:00,             !- Field 90
    0,                        !- Field 91
    For: Tuesday,             !- Field 92
    Until: 9:00,              !- Field 93
    0,                        !- Field 94
    Until: 14:00,             !- Field 95
    0,                        !- Field 96
    Until: 18:00,             !- Field 97
    0.46,                     !- Field 98
    Until: 24:00,             !- Field 99
    0,                        !- Field 100
    For: Wednesday,           !- Field 101
    Until: 9:00,              !- Field 102
    0,                        !- Field 103
    Until: 14:00,             !- Field 104
    0.77,                     !- Field 105
    Until: 18:00,             !- Field 106
    0.54,                     !- Field 107
    Until: 24:00,             !- Field 108
    0,                        !- Field 109
    For: Thursday,            !- Field 110
    Until: 9:00,              !- Field 111
    0,                        !- Field 112
    Until: 14:00,             !- Field 113
    0.54,                     !- Field 114
    Until: 18:00,             !- Field 115
    0,                        !- Field 116
    Until: 24:00,             !- Field 117
    0,                        !- Field 118
    For: Friday,              !- Field 119
    Until: 9:00,              !- Field 120
    0,                        !- Field 121
    Until: 14:00,             !- Field 122
    0,                        !- Field 123
    Until: 18:00,             !- Field 124
    0.7,                      !- Field 125
    Until: 24:00,             !- Field 126
    0,                        !- Field 127
    For: Saturday,            !- Field 128
    Until: 24:00,             !- Field 129
    0,                        !- Field 130
    Through: 12/31,           !- Field 131
    For: AllDays,             !- Field 132
    Until: 24:00,             !- Field 133
    0;                        !- Field 134

SCHEDULE:COMPACT,
    LghSch_B1.1,              !- Name
    lightingScheduleTypeLimit,    !- Schedule Type Limits Name
    Through: 1/6,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 2/16,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 9:00,              !- Field 7
    0,                        !- Field 8
    Until: 18:00,             !- Field 9
    0.15,                     !- Field 10
    Until: 24:00,             !- Field 11
    0,                        !- Field 12
    Through: 5/31,            !- Field 13
    For: Monday,              !- Field 14
    Until: 9:00,              !- Field 15
    0,                        !- Field 16
    Until: 14:00,             !- Field 17
    0.54,                     !- Field 18
    Until: 18:00,             !- Field 19
    0.58,                     !- Field 20
    Until: 24:00,             !- Field 21
    0,                        !- Field 22
    For: Tuesday,             !- Field 23
    Until: 9:00,              !- Field 24
    0,                        !- Field 25
    Until: 14:00,             !- Field 26
    0.65,                     !- Field 27
    Until: 18:00,             !- Field 28
    0.6,                      !- Field 29
    Until: 24:00,             !- Field 30
    0,                        !- Field 31
    For: Wednesday,           !- Field 32
    Until: 9:00,              !- Field 33
    0,                        !- Field 34
    Until: 14:00,             !- Field 35
    0.56,                     !- Field 36
    Until: 18:00,             !- Field 37
    0.67,                     !- Field 38
    Until: 24:00,             !- Field 39
    0,                        !- Field 40
    For: Thursday,            !- Field 41
    Until: 9:00,              !- Field 42
    0,                        !- Field 43
    Until: 14:00,             !- Field 44
    0.58,                     !- Field 45
    Until: 18:00,             !- Field 46
    0.56,                     !- Field 47
    Until: 24:00,             !- Field 48
    0,                        !- Field 49
    For: Friday,              !- Field 50
    Until: 9:00,              !- Field 51
    0,                        !- Field 52
    Until: 14:00,             !- Field 53
    0.67,                     !- Field 54
    Until: 18:00,             !- Field 55
    0,                        !- Field 56
    Until: 24:00,             !- Field 57
    0,                        !- Field 58
    For: Saturday,            !- Field 59
    Until: 24:00,             !- Field 60
    0,                        !- Field 61
    Through: 8/10,            !- Field 62
    For: AllDays,             !- Field 63
    Until: 9:00,              !- Field 64
    0,                        !- Field 65
    Until: 18:00,             !- Field 66
    0.15,                     !- Field 67
    Until: 24:00,             !- Field 68
    0,                        !- Field 69
    Through: 8/26,            !- Field 70
    For: AllDays,             !- Field 71
    Until: 24:00,             !- Field 72
    0,                        !- Field 73
    Through: 9/15,            !- Field 74
    For: AllDays,             !- Field 75
    Until: 9:00,              !- Field 76
    0,                        !- Field 77
    Until: 18:00,             !- Field 78
    0.15,                     !- Field 79
    Until: 24:00,             !- Field 80
    0,                        !- Field 81
    Through: 12/20,           !- Field 82
    For: Monday,              !- Field 83
    Until: 9:00,              !- Field 84
    0,                        !- Field 85
    Until: 14:00,             !- Field 86
    0.61,                     !- Field 87
    Until: 18:00,             !- Field 88
    0.65,                     !- Field 89
    Until: 24:00,             !- Field 90
    0,                        !- Field 91
    For: Tuesday,             !- Field 92
    Until: 9:00,              !- Field 93
    0,                        !- Field 94
    Until: 14:00,             !- Field 95
    0.69,                     !- Field 96
    Until: 18:00,             !- Field 97
    0.75,                     !- Field 98
    Until: 24:00,             !- Field 99
    0,                        !- Field 100
    For: Wednesday,           !- Field 101
    Until: 9:00,              !- Field 102
    0,                        !- Field 103
    Until: 14:00,             !- Field 104
    0.75,                     !- Field 105
    Until: 18:00,             !- Field 106
    0.65,                     !- Field 107
    Until: 24:00,             !- Field 108
    0,                        !- Field 109
    For: Thursday,            !- Field 110
    Until: 24:00,             !- Field 111
    0,                        !- Field 112
    For: Friday,              !- Field 113
    Until: 9:00,              !- Field 114
    0,                        !- Field 115
    Until: 14:00,             !- Field 116
    0.69,                     !- Field 117
    Until: 18:00,             !- Field 118
    0,                        !- Field 119
    Until: 24:00,             !- Field 120
    0,                        !- Field 121
    For: Saturday,            !- Field 122
    Until: 24:00,             !- Field 123
    0,                        !- Field 124
    Through: 12/31,           !- Field 125
    For: AllDays,             !- Field 126
    Until: 24:00,             !- Field 127
    0;                        !- Field 128

SCHEDULE:COMPACT,
    LghSch_B1.2,              !- Name
    lightingScheduleTypeLimit,    !- Schedule Type Limits Name
    Through: 1/6,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 2/16,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 9:00,              !- Field 7
    0,                        !- Field 8
    Until: 18:00,             !- Field 9
    0.15,                     !- Field 10
    Until: 24:00,             !- Field 11
    0,                        !- Field 12
    Through: 5/31,            !- Field 13
    For: Monday,              !- Field 14
    Until: 9:00,              !- Field 15
    0,                        !- Field 16
    Until: 14:00,             !- Field 17
    0.18,                     !- Field 18
    Until: 18:00,             !- Field 19
    0.18,                     !- Field 20
    Until: 24:00,             !- Field 21
    0,                        !- Field 22
    For: Tuesday,             !- Field 23
    Until: 9:00,              !- Field 24
    0,                        !- Field 25
    Until: 14:00,             !- Field 26
    0.32,                     !- Field 27
    Until: 18:00,             !- Field 28
    0.32,                     !- Field 29
    Until: 24:00,             !- Field 30
    0,                        !- Field 31
    For: Wednesday,           !- Field 32
    Until: 9:00,              !- Field 33
    0,                        !- Field 34
    Until: 14:00,             !- Field 35
    0.36,                     !- Field 36
    Until: 18:00,             !- Field 37
    0.36,                     !- Field 38
    Until: 24:00,             !- Field 39
    0,                        !- Field 40
    For: Thursday,            !- Field 41
    Until: 9:00,              !- Field 42
    0,                        !- Field 43
    Until: 14:00,             !- Field 44
    0.32,                     !- Field 45
    Until: 18:00,             !- Field 46
    0.32,                     !- Field 47
    Until: 24:00,             !- Field 48
    0,                        !- Field 49
    For: Friday,              !- Field 50
    Until: 9:00,              !- Field 51
    0,                        !- Field 52
    Until: 14:00,             !- Field 53
    0.46,                     !- Field 54
    Until: 18:00,             !- Field 55
    0.32,                     !- Field 56
    Until: 24:00,             !- Field 57
    0,                        !- Field 58
    For: Saturday,            !- Field 59
    Until: 24:00,             !- Field 60
    0,                        !- Field 61
    Through: 8/10,            !- Field 62
    For: AllDays,             !- Field 63
    Until: 9:00,              !- Field 64
    0,                        !- Field 65
    Until: 18:00,             !- Field 66
    0.15,                     !- Field 67
    Until: 24:00,             !- Field 68
    0,                        !- Field 69
    Through: 8/26,            !- Field 70
    For: AllDays,             !- Field 71
    Until: 24:00,             !- Field 72
    0,                        !- Field 73
    Through: 9/15,            !- Field 74
    For: AllDays,             !- Field 75
    Until: 9:00,              !- Field 76
    0,                        !- Field 77
    Until: 18:00,             !- Field 78
    0.15,                     !- Field 79
    Until: 24:00,             !- Field 80
    0,                        !- Field 81
    Through: 12/20,           !- Field 82
    For: Monday,              !- Field 83
    Until: 9:00,              !- Field 84
    0,                        !- Field 85
    Until: 14:00,             !- Field 86
    0.64,                     !- Field 87
    Until: 18:00,             !- Field 88
    0.44,                     !- Field 89
    Until: 24:00,             !- Field 90
    0,                        !- Field 91
    For: Tuesday,             !- Field 92
    Until: 9:00,              !- Field 93
    0,                        !- Field 94
    Until: 14:00,             !- Field 95
    0,                        !- Field 96
    Until: 18:00,             !- Field 97
    0.64,                     !- Field 98
    Until: 24:00,             !- Field 99
    0,                        !- Field 100
    For: Wednesday,           !- Field 101
    Until: 9:00,              !- Field 102
    0,                        !- Field 103
    Until: 14:00,             !- Field 104
    0.64,                     !- Field 105
    Until: 18:00,             !- Field 106
    0.46,                     !- Field 107
    Until: 24:00,             !- Field 108
    0,                        !- Field 109
    For: Thursday,            !- Field 110
    Until: 9:00,              !- Field 111
    0,                        !- Field 112
    Until: 14:00,             !- Field 113
    0.42,                     !- Field 114
    Until: 18:00,             !- Field 115
    0.46,                     !- Field 116
    Until: 24:00,             !- Field 117
    0,                        !- Field 118
    For: Friday,              !- Field 119
    Until: 9:00,              !- Field 120
    0,                        !- Field 121
    Until: 14:00,             !- Field 122
    0,                        !- Field 123
    Until: 18:00,             !- Field 124
    0.24,                     !- Field 125
    Until: 24:00,             !- Field 126
    0,                        !- Field 127
    For: Saturday,            !- Field 128
    Until: 24:00,             !- Field 129
    0,                        !- Field 130
    Through: 12/31,           !- Field 131
    For: AllDays,             !- Field 132
    Until: 24:00,             !- Field 133
    0;                        !- Field 134

SCHEDULE:COMPACT,
    LghSch_B1.3,              !- Name
    lightingScheduleTypeLimit,    !- Schedule Type Limits Name
    Through: 1/6,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 2/16,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 9:00,              !- Field 7
    0,                        !- Field 8
    Until: 18:00,             !- Field 9
    0.15,                     !- Field 10
    Until: 24:00,             !- Field 11
    0,                        !- Field 12
    Through: 5/31,            !- Field 13
    For: Monday,              !- Field 14
    Until: 24:00,             !- Field 15
    0,                        !- Field 16
    For: Tuesday,             !- Field 17
    Until: 9:00,              !- Field 18
    0,                        !- Field 19
    Until: 14:00,             !- Field 20
    0.03,                     !- Field 21
    Until: 18:00,             !- Field 22
    0,                        !- Field 23
    Until: 24:00,             !- Field 24
    0,                        !- Field 25
    For: Wednesday,           !- Field 26
    Until: 9:00,              !- Field 27
    0,                        !- Field 28
    Until: 14:00,             !- Field 29
    0.22,                     !- Field 30
    Until: 18:00,             !- Field 31
    0,                        !- Field 32
    Until: 24:00,             !- Field 33
    0,                        !- Field 34
    For: Thursday,            !- Field 35
    Until: 24:00,             !- Field 36
    0,                        !- Field 37
    For: Friday,              !- Field 38
    Until: 9:00,              !- Field 39
    0,                        !- Field 40
    Until: 14:00,             !- Field 41
    0.44,                     !- Field 42
    Until: 18:00,             !- Field 43
    0,                        !- Field 44
    Until: 24:00,             !- Field 45
    0,                        !- Field 46
    For: Saturday,            !- Field 47
    Until: 24:00,             !- Field 48
    0,                        !- Field 49
    Through: 8/10,            !- Field 50
    For: AllDays,             !- Field 51
    Until: 9:00,              !- Field 52
    0,                        !- Field 53
    Until: 18:00,             !- Field 54
    0.15,                     !- Field 55
    Until: 24:00,             !- Field 56
    0,                        !- Field 57
    Through: 8/26,            !- Field 58
    For: AllDays,             !- Field 59
    Until: 24:00,             !- Field 60
    0,                        !- Field 61
    Through: 9/15,            !- Field 62
    For: AllDays,             !- Field 63
    Until: 9:00,              !- Field 64
    0,                        !- Field 65
    Until: 18:00,             !- Field 66
    0.15,                     !- Field 67
    Until: 24:00,             !- Field 68
    0,                        !- Field 69
    Through: 12/20,           !- Field 70
    For: Monday,              !- Field 71
    Until: 24:00,             !- Field 72
    0,                        !- Field 73
    For: Tuesday,             !- Field 74
    Until: 9:00,              !- Field 75
    0,                        !- Field 76
    Until: 14:00,             !- Field 77
    0.86,                     !- Field 78
    Until: 18:00,             !- Field 79
    0,                        !- Field 80
    Until: 24:00,             !- Field 81
    0,                        !- Field 82
    For: Wednesday,           !- Field 83
    Until: 24:00,             !- Field 84
    0,                        !- Field 85
    For: Thursday,            !- Field 86
    Until: 24:00,             !- Field 87
    0,                        !- Field 88
    For: Friday,              !- Field 89
    Until: 9:00,              !- Field 90
    0,                        !- Field 91
    Until: 14:00,             !- Field 92
    0.64,                     !- Field 93
    Until: 18:00,             !- Field 94
    0,                        !- Field 95
    Until: 24:00,             !- Field 96
    0,                        !- Field 97
    For: Saturday,            !- Field 98
    Until: 24:00,             !- Field 99
    0,                        !- Field 100
    Through: 12/31,           !- Field 101
    For: AllDays,             !- Field 102
    Until: 24:00,             !- Field 103
    0;                        !- Field 104

SCHEDULE:COMPACT,
    LghSch_B1.4,              !- Name
    lightingScheduleTypeLimit,    !- Schedule Type Limits Name
    Through: 1/6,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 2/16,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 9:00,              !- Field 7
    0,                        !- Field 8
    Until: 18:00,             !- Field 9
    0.15,                     !- Field 10
    Until: 24:00,             !- Field 11
    0,                        !- Field 12
    Through: 5/31,            !- Field 13
    For: Monday,              !- Field 14
    Until: 9:00,              !- Field 15
    0,                        !- Field 16
    Until: 14:00,             !- Field 17
    0.47,                     !- Field 18
    Until: 18:00,             !- Field 19
    0.47,                     !- Field 20
    Until: 24:00,             !- Field 21
    0,                        !- Field 22
    For: Tuesday,             !- Field 23
    Until: 24:00,             !- Field 24
    0,                        !- Field 25
    For: Wednesday,           !- Field 26
    Until: 24:00,             !- Field 27
    0,                        !- Field 28
    For: Thursday,            !- Field 29
    Until: 9:00,              !- Field 30
    0,                        !- Field 31
    Until: 14:00,             !- Field 32
    0.13,                     !- Field 33
    Until: 18:00,             !- Field 34
    0,                        !- Field 35
    Until: 24:00,             !- Field 36
    0,                        !- Field 37
    For: Friday,              !- Field 38
    Until: 9:00,              !- Field 39
    0,                        !- Field 40
    Until: 14:00,             !- Field 41
    0.68,                     !- Field 42
    Until: 18:00,             !- Field 43
    0.68,                     !- Field 44
    Until: 24:00,             !- Field 45
    0,                        !- Field 46
    For: Saturday,            !- Field 47
    Until: 24:00,             !- Field 48
    0,                        !- Field 49
    Through: 8/10,            !- Field 50
    For: AllDays,             !- Field 51
    Until: 9:00,              !- Field 52
    0,                        !- Field 53
    Until: 18:00,             !- Field 54
    0.15,                     !- Field 55
    Until: 24:00,             !- Field 56
    0,                        !- Field 57
    Through: 8/26,            !- Field 58
    For: AllDays,             !- Field 59
    Until: 24:00,             !- Field 60
    0,                        !- Field 61
    Through: 9/15,            !- Field 62
    For: AllDays,             !- Field 63
    Until: 9:00,              !- Field 64
    0,                        !- Field 65
    Until: 18:00,             !- Field 66
    0.15,                     !- Field 67
    Until: 24:00,             !- Field 68
    0,                        !- Field 69
    Through: 12/20,           !- Field 70
    For: Monday,              !- Field 71
    Until: 24:00,             !- Field 72
    0,                        !- Field 73
    For: Tuesday,             !- Field 74
    Until: 9:00,              !- Field 75
    0,                        !- Field 76
    Until: 14:00,             !- Field 77
    0.42,                     !- Field 78
    Until: 18:00,             !- Field 79
    0.42,                     !- Field 80
    Until: 24:00,             !- Field 81
    0,                        !- Field 82
    For: Wednesday,           !- Field 83
    Until: 9:00,              !- Field 84
    0,                        !- Field 85
    Until: 14:00,             !- Field 86
    0.64,                     !- Field 87
    Until: 18:00,             !- Field 88
    0.76,                     !- Field 89
    Until: 24:00,             !- Field 90
    0,                        !- Field 91
    For: Thursday,            !- Field 92
    Until: 9:00,              !- Field 93
    0,                        !- Field 94
    Until: 14:00,             !- Field 95
    0.29,                     !- Field 96
    Until: 18:00,             !- Field 97
    0.29,                     !- Field 98
    Until: 24:00,             !- Field 99
    0,                        !- Field 100
    For: Friday,              !- Field 101
    Until: 24:00,             !- Field 102
    0,                        !- Field 103
    For: Saturday,            !- Field 104
    Until: 24:00,             !- Field 105
    0,                        !- Field 106
    Through: 12/31,           !- Field 107
    For: AllDays,             !- Field 108
    Until: 24:00,             !- Field 109
    0;                        !- Field 110

SCHEDULE:COMPACT,
    LghSch_B1.5,              !- Name
    lightingScheduleTypeLimit,    !- Schedule Type Limits Name
    Through: 1/6,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 2/16,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 9:00,              !- Field 7
    0,                        !- Field 8
    Until: 18:00,             !- Field 9
    0.15,                     !- Field 10
    Until: 24:00,             !- Field 11
    0,                        !- Field 12
    Through: 5/31,            !- Field 13
    For: Monday,              !- Field 14
    Until: 9:00,              !- Field 15
    0,                        !- Field 16
    Until: 14:00,             !- Field 17
    0.23,                     !- Field 18
    Until: 18:00,             !- Field 19
    0.17,                     !- Field 20
    Until: 24:00,             !- Field 21
    0,                        !- Field 22
    For: Tuesday,             !- Field 23
    Until: 9:00,              !- Field 24
    0,                        !- Field 25
    Until: 14:00,             !- Field 26
    0.24,                     !- Field 27
    Until: 18:00,             !- Field 28
    0.23,                     !- Field 29
    Until: 24:00,             !- Field 30
    0,                        !- Field 31
    For: Wednesday,           !- Field 32
    Until: 24:00,             !- Field 33
    0,                        !- Field 34
    For: Thursday,            !- Field 35
    Until: 9:00,              !- Field 36
    0,                        !- Field 37
    Until: 14:00,             !- Field 38
    0.34,                     !- Field 39
    Until: 18:00,             !- Field 40
    0.37,                     !- Field 41
    Until: 24:00,             !- Field 42
    0,                        !- Field 43
    For: Friday,              !- Field 44
    Until: 9:00,              !- Field 45
    0,                        !- Field 46
    Until: 14:00,             !- Field 47
    0.34,                     !- Field 48
    Until: 18:00,             !- Field 49
    0.34,                     !- Field 50
    Until: 24:00,             !- Field 51
    0,                        !- Field 52
    For: Saturday,            !- Field 53
    Until: 24:00,             !- Field 54
    0,                        !- Field 55
    Through: 8/10,            !- Field 56
    For: AllDays,             !- Field 57
    Until: 9:00,              !- Field 58
    0,                        !- Field 59
    Until: 18:00,             !- Field 60
    0.15,                     !- Field 61
    Until: 24:00,             !- Field 62
    0,                        !- Field 63
    Through: 8/26,            !- Field 64
    For: AllDays,             !- Field 65
    Until: 24:00,             !- Field 66
    0,                        !- Field 67
    Through: 9/15,            !- Field 68
    For: AllDays,             !- Field 69
    Until: 9:00,              !- Field 70
    0,                        !- Field 71
    Until: 18:00,             !- Field 72
    0.15,                     !- Field 73
    Until: 24:00,             !- Field 74
    0,                        !- Field 75
    Through: 12/20,           !- Field 76
    For: Monday,              !- Field 77
    Until: 9:00,              !- Field 78
    0,                        !- Field 79
    Until: 14:00,             !- Field 80
    0,                        !- Field 81
    Until: 18:00,             !- Field 82
    0.24,                     !- Field 83
    Until: 24:00,             !- Field 84
    0,                        !- Field 85
    For: Tuesday,             !- Field 86
    Until: 9:00,              !- Field 87
    0,                        !- Field 88
    Until: 14:00,             !- Field 89
    0.16,                     !- Field 90
    Until: 18:00,             !- Field 91
    0.21,                     !- Field 92
    Until: 24:00,             !- Field 93
    0,                        !- Field 94
    For: Wednesday,           !- Field 95
    Until: 9:00,              !- Field 96
    0,                        !- Field 97
    Until: 14:00,             !- Field 98
    0.12,                     !- Field 99
    Until: 18:00,             !- Field 100
    0,                        !- Field 101
    Until: 24:00,             !- Field 102
    0,                        !- Field 103
    For: Thursday,            !- Field 104
    Until: 9:00,              !- Field 105
    0,                        !- Field 106
    Until: 14:00,             !- Field 107
    0.24,                     !- Field 108
    Until: 18:00,             !- Field 109
    0.24,                     !- Field 110
    Until: 24:00,             !- Field 111
    0,                        !- Field 112
    For: Friday,              !- Field 113
    Until: 9:00,              !- Field 114
    0,                        !- Field 115
    Until: 14:00,             !- Field 116
    0.12,                     !- Field 117
    Until: 18:00,             !- Field 118
    0.15,                     !- Field 119
    Until: 24:00,             !- Field 120
    0,                        !- Field 121
    For: Saturday,            !- Field 122
    Until: 24:00,             !- Field 123
    0,                        !- Field 124
    Through: 12/31,           !- Field 125
    For: AllDays,             !- Field 126
    Until: 24:00,             !- Field 127
    0;                        !- Field 128

SCHEDULE:COMPACT,
    LghSch_B2.1,              !- Name
    lightingScheduleTypeLimit,    !- Schedule Type Limits Name
    Through: 1/6,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 2/16,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 9:00,              !- Field 7
    0,                        !- Field 8
    Until: 18:00,             !- Field 9
    0.15,                     !- Field 10
    Until: 24:00,             !- Field 11
    0,                        !- Field 12
    Through: 5/31,            !- Field 13
    For: Monday,              !- Field 14
    Until: 9:00,              !- Field 15
    0,                        !- Field 16
    Until: 14:00,             !- Field 17
    0.93,                     !- Field 18
    Until: 18:00,             !- Field 19
    0.93,                     !- Field 20
    Until: 24:00,             !- Field 21
    0,                        !- Field 22
    For: Tuesday,             !- Field 23
    Until: 24:00,             !- Field 24
    0,                        !- Field 25
    For: Wednesday,           !- Field 26
    Until: 9:00,              !- Field 27
    0,                        !- Field 28
    Until: 14:00,             !- Field 29
    0.38,                     !- Field 30
    Until: 18:00,             !- Field 31
    0.4,                      !- Field 32
    Until: 24:00,             !- Field 33
    0,                        !- Field 34
    For: Thursday,            !- Field 35
    Until: 9:00,              !- Field 36
    0,                        !- Field 37
    Until: 14:00,             !- Field 38
    0.38,                     !- Field 39
    Until: 18:00,             !- Field 40
    0.62,                     !- Field 41
    Until: 24:00,             !- Field 42
    0,                        !- Field 43
    For: Friday,              !- Field 44
    Until: 24:00,             !- Field 45
    0,                        !- Field 46
    For: Saturday,            !- Field 47
    Until: 24:00,             !- Field 48
    0,                        !- Field 49
    Through: 8/10,            !- Field 50
    For: AllDays,             !- Field 51
    Until: 9:00,              !- Field 52
    0,                        !- Field 53
    Until: 18:00,             !- Field 54
    0.15,                     !- Field 55
    Until: 24:00,             !- Field 56
    0,                        !- Field 57
    Through: 8/26,            !- Field 58
    For: AllDays,             !- Field 59
    Until: 24:00,             !- Field 60
    0,                        !- Field 61
    Through: 9/15,            !- Field 62
    For: AllDays,             !- Field 63
    Until: 9:00,              !- Field 64
    0,                        !- Field 65
    Until: 18:00,             !- Field 66
    0.15,                     !- Field 67
    Until: 24:00,             !- Field 68
    0,                        !- Field 69
    Through: 12/20,           !- Field 70
    For: Monday,              !- Field 71
    Until: 9:00,              !- Field 72
    0,                        !- Field 73
    Until: 14:00,             !- Field 74
    0.72,                     !- Field 75
    Until: 18:00,             !- Field 76
    0.82,                     !- Field 77
    Until: 24:00,             !- Field 78
    0,                        !- Field 79
    For: Tuesday,             !- Field 80
    Until: 9:00,              !- Field 81
    0,                        !- Field 82
    Until: 14:00,             !- Field 83
    0,                        !- Field 84
    Until: 18:00,             !- Field 85
    0.33,                     !- Field 86
    Until: 24:00,             !- Field 87
    0,                        !- Field 88
    For: Wednesday,           !- Field 89
    Until: 9:00,              !- Field 90
    0,                        !- Field 91
    Until: 14:00,             !- Field 92
    0.72,                     !- Field 93
    Until: 18:00,             !- Field 94
    0,                        !- Field 95
    Until: 24:00,             !- Field 96
    0,                        !- Field 97
    For: Thursday,            !- Field 98
    Until: 9:00,              !- Field 99
    0,                        !- Field 100
    Until: 14:00,             !- Field 101
    0.57,                     !- Field 102
    Until: 18:00,             !- Field 103
    0.47,                     !- Field 104
    Until: 24:00,             !- Field 105
    0,                        !- Field 106
    For: Friday,              !- Field 107
    Until: 9:00,              !- Field 108
    0,                        !- Field 109
    Until: 14:00,             !- Field 110
    0.48,                     !- Field 111
    Until: 18:00,             !- Field 112
    0,                        !- Field 113
    Until: 24:00,             !- Field 114
    0,                        !- Field 115
    For: Saturday,            !- Field 116
    Until: 24:00,             !- Field 117
    0,                        !- Field 118
    Through: 12/31,           !- Field 119
    For: AllDays,             !- Field 120
    Until: 24:00,             !- Field 121
    0;                        !- Field 122

SCHEDULE:COMPACT,
    LghSch_B2.2,              !- Name
    lightingScheduleTypeLimit,    !- Schedule Type Limits Name
    Through: 1/6,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 2/16,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 9:00,              !- Field 7
    0,                        !- Field 8
    Until: 18:00,             !- Field 9
    0.15,                     !- Field 10
    Until: 24:00,             !- Field 11
    0,                        !- Field 12
    Through: 5/31,            !- Field 13
    For: Monday,              !- Field 14
    Until: 9:00,              !- Field 15
    0,                        !- Field 16
    Until: 14:00,             !- Field 17
    0.29,                     !- Field 18
    Until: 18:00,             !- Field 19
    0,                        !- Field 20
    Until: 24:00,             !- Field 21
    0,                        !- Field 22
    For: Tuesday,             !- Field 23
    Until: 9:00,              !- Field 24
    0,                        !- Field 25
    Until: 14:00,             !- Field 26
    0.42,                     !- Field 27
    Until: 18:00,             !- Field 28
    0.42,                     !- Field 29
    Until: 24:00,             !- Field 30
    0,                        !- Field 31
    For: Wednesday,           !- Field 32
    Until: 9:00,              !- Field 33
    0,                        !- Field 34
    Until: 14:00,             !- Field 35
    0.42,                     !- Field 36
    Until: 18:00,             !- Field 37
    0,                        !- Field 38
    Until: 24:00,             !- Field 39
    0,                        !- Field 40
    For: Thursday,            !- Field 41
    Until: 24:00,             !- Field 42
    0,                        !- Field 43
    For: Friday,              !- Field 44
    Until: 24:00,             !- Field 45
    0,                        !- Field 46
    For: Saturday,            !- Field 47
    Until: 24:00,             !- Field 48
    0,                        !- Field 49
    Through: 8/10,            !- Field 50
    For: AllDays,             !- Field 51
    Until: 9:00,              !- Field 52
    0,                        !- Field 53
    Until: 18:00,             !- Field 54
    0.15,                     !- Field 55
    Until: 24:00,             !- Field 56
    0,                        !- Field 57
    Through: 8/26,            !- Field 58
    For: AllDays,             !- Field 59
    Until: 24:00,             !- Field 60
    0,                        !- Field 61
    Through: 9/15,            !- Field 62
    For: AllDays,             !- Field 63
    Until: 9:00,              !- Field 64
    0,                        !- Field 65
    Until: 18:00,             !- Field 66
    0.15,                     !- Field 67
    Until: 24:00,             !- Field 68
    0,                        !- Field 69
    Through: 12/20,           !- Field 70
    For: Monday,              !- Field 71
    Until: 9:00,              !- Field 72
    0,                        !- Field 73
    Until: 14:00,             !- Field 74
    0.09,                     !- Field 75
    Until: 18:00,             !- Field 76
    0.09,                     !- Field 77
    Until: 24:00,             !- Field 78
    0,                        !- Field 79
    For: Tuesday,             !- Field 80
    Until: 9:00,              !- Field 81
    0,                        !- Field 82
    Until: 14:00,             !- Field 83
    0.33,                     !- Field 84
    Until: 18:00,             !- Field 85
    0.29,                     !- Field 86
    Until: 24:00,             !- Field 87
    0,                        !- Field 88
    For: Wednesday,           !- Field 89
    Until: 9:00,              !- Field 90
    0,                        !- Field 91
    Until: 14:00,             !- Field 92
    0.09,                     !- Field 93
    Until: 18:00,             !- Field 94
    0.09,                     !- Field 95
    Until: 24:00,             !- Field 96
    0,                        !- Field 97
    For: Thursday,            !- Field 98
    Until: 9:00,              !- Field 99
    0,                        !- Field 100
    Until: 14:00,             !- Field 101
    0.44,                     !- Field 102
    Until: 18:00,             !- Field 103
    0.57,                     !- Field 104
    Until: 24:00,             !- Field 105
    0,                        !- Field 106
    For: Friday,              !- Field 107
    Until: 9:00,              !- Field 108
    0,                        !- Field 109
    Until: 14:00,             !- Field 110
    0.21,                     !- Field 111
    Until: 18:00,             !- Field 112
    0.21,                     !- Field 113
    Until: 24:00,             !- Field 114
    0,                        !- Field 115
    For: Saturday,            !- Field 116
    Until: 24:00,             !- Field 117
    0,                        !- Field 118
    Through: 12/31,           !- Field 119
    For: AllDays,             !- Field 120
    Until: 24:00,             !- Field 121
    0;                        !- Field 122

SCHEDULE:COMPACT,
    LghSch_B2.3,              !- Name
    lightingScheduleTypeLimit,    !- Schedule Type Limits Name
    Through: 1/6,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 2/16,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 9:00,              !- Field 7
    0,                        !- Field 8
    Until: 18:00,             !- Field 9
    0.15,                     !- Field 10
    Until: 24:00,             !- Field 11
    0,                        !- Field 12
    Through: 5/31,            !- Field 13
    For: Monday,              !- Field 14
    Until: 9:00,              !- Field 15
    0,                        !- Field 16
    Until: 14:00,             !- Field 17
    0.47,                     !- Field 18
    Until: 18:00,             !- Field 19
    0.66,                     !- Field 20
    Until: 24:00,             !- Field 21
    0,                        !- Field 22
    For: Tuesday,             !- Field 23
    Until: 9:00,              !- Field 24
    0,                        !- Field 25
    Until: 14:00,             !- Field 26
    0.52,                     !- Field 27
    Until: 18:00,             !- Field 28
    0.49,                     !- Field 29
    Until: 24:00,             !- Field 30
    0,                        !- Field 31
    For: Wednesday,           !- Field 32
    Until: 9:00,              !- Field 33
    0,                        !- Field 34
    Until: 14:00,             !- Field 35
    0.49,                     !- Field 36
    Until: 18:00,             !- Field 37
    0.66,                     !- Field 38
    Until: 24:00,             !- Field 39
    0,                        !- Field 40
    For: Thursday,            !- Field 41
    Until: 24:00,             !- Field 42
    0,                        !- Field 43
    For: Friday,              !- Field 44
    Until: 9:00,              !- Field 45
    0,                        !- Field 46
    Until: 14:00,             !- Field 47
    0.46,                     !- Field 48
    Until: 18:00,             !- Field 49
    0.01,                     !- Field 50
    Until: 24:00,             !- Field 51
    0,                        !- Field 52
    For: Saturday,            !- Field 53
    Until: 24:00,             !- Field 54
    0,                        !- Field 55
    Through: 8/10,            !- Field 56
    For: AllDays,             !- Field 57
    Until: 9:00,              !- Field 58
    0,                        !- Field 59
    Until: 18:00,             !- Field 60
    0.15,                     !- Field 61
    Until: 24:00,             !- Field 62
    0,                        !- Field 63
    Through: 8/26,            !- Field 64
    For: AllDays,             !- Field 65
    Until: 24:00,             !- Field 66
    0,                        !- Field 67
    Through: 9/15,            !- Field 68
    For: AllDays,             !- Field 69
    Until: 9:00,              !- Field 70
    0,                        !- Field 71
    Until: 18:00,             !- Field 72
    0.15,                     !- Field 73
    Until: 24:00,             !- Field 74
    0,                        !- Field 75
    Through: 12/20,           !- Field 76
    For: Monday,              !- Field 77
    Until: 24:00,             !- Field 78
    0,                        !- Field 79
    For: Tuesday,             !- Field 80
    Until: 9:00,              !- Field 81
    0,                        !- Field 82
    Until: 14:00,             !- Field 83
    0.54,                     !- Field 84
    Until: 18:00,             !- Field 85
    0,                        !- Field 86
    Until: 24:00,             !- Field 87
    0,                        !- Field 88
    For: Wednesday,           !- Field 89
    Until: 9:00,              !- Field 90
    0,                        !- Field 91
    Until: 14:00,             !- Field 92
    0.19,                     !- Field 93
    Until: 18:00,             !- Field 94
    0.19,                     !- Field 95
    Until: 24:00,             !- Field 96
    0,                        !- Field 97
    For: Thursday,            !- Field 98
    Until: 9:00,              !- Field 99
    0,                        !- Field 100
    Until: 14:00,             !- Field 101
    0.54,                     !- Field 102
    Until: 18:00,             !- Field 103
    0.54,                     !- Field 104
    Until: 24:00,             !- Field 105
    0,                        !- Field 106
    For: Friday,              !- Field 107
    Until: 9:00,              !- Field 108
    0,                        !- Field 109
    Until: 14:00,             !- Field 110
    0,                        !- Field 111
    Until: 18:00,             !- Field 112
    0.51,                     !- Field 113
    Until: 24:00,             !- Field 114
    0,                        !- Field 115
    For: Saturday,            !- Field 116
    Until: 24:00,             !- Field 117
    0,                        !- Field 118
    Through: 12/31,           !- Field 119
    For: AllDays,             !- Field 120
    Until: 24:00,             !- Field 121
    0;                        !- Field 122

SCHEDULE:COMPACT,
    LghSch_B2.4,              !- Name
    lightingScheduleTypeLimit,    !- Schedule Type Limits Name
    Through: 1/6,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 2/16,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 9:00,              !- Field 7
    0,                        !- Field 8
    Until: 18:00,             !- Field 9
    0.15,                     !- Field 10
    Until: 24:00,             !- Field 11
    0,                        !- Field 12
    Through: 5/31,            !- Field 13
    For: Monday,              !- Field 14
    Until: 24:00,             !- Field 15
    0,                        !- Field 16
    For: Tuesday,             !- Field 17
    Until: 24:00,             !- Field 18
    0,                        !- Field 19
    For: Wednesday,           !- Field 20
    Until: 24:00,             !- Field 21
    0,                        !- Field 22
    For: Thursday,            !- Field 23
    Until: 24:00,             !- Field 24
    0,                        !- Field 25
    For: Friday,              !- Field 26
    Until: 24:00,             !- Field 27
    0,                        !- Field 28
    For: Saturday,            !- Field 29
    Until: 24:00,             !- Field 30
    0,                        !- Field 31
    Through: 8/10,            !- Field 32
    For: AllDays,             !- Field 33
    Until: 9:00,              !- Field 34
    0,                        !- Field 35
    Until: 18:00,             !- Field 36
    0.15,                     !- Field 37
    Until: 24:00,             !- Field 38
    0,                        !- Field 39
    Through: 8/26,            !- Field 40
    For: AllDays,             !- Field 41
    Until: 24:00,             !- Field 42
    0,                        !- Field 43
    Through: 9/15,            !- Field 44
    For: AllDays,             !- Field 45
    Until: 9:00,              !- Field 46
    0,                        !- Field 47
    Until: 18:00,             !- Field 48
    0.15,                     !- Field 49
    Until: 24:00,             !- Field 50
    0,                        !- Field 51
    Through: 12/20,           !- Field 52
    For: Monday,              !- Field 53
    Until: 24:00,             !- Field 54
    0,                        !- Field 55
    For: Tuesday,             !- Field 56
    Until: 24:00,             !- Field 57
    0,                        !- Field 58
    For: Wednesday,           !- Field 59
    Until: 24:00,             !- Field 60
    0,                        !- Field 61
    For: Thursday,            !- Field 62
    Until: 24:00,             !- Field 63
    0,                        !- Field 64
    For: Friday,              !- Field 65
    Until: 24:00,             !- Field 66
    0,                        !- Field 67
    For: Saturday,            !- Field 68
    Until: 24:00,             !- Field 69
    0,                        !- Field 70
    Through: 12/31,           !- Field 71
    For: AllDays,             !- Field 72
    Until: 24:00,             !- Field 73
    0;                        !- Field 74

SCHEDULE:COMPACT,
    LghSch_B2.5,              !- Name
    lightingScheduleTypeLimit,    !- Schedule Type Limits Name
    Through: 1/6,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 2/16,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 9:00,              !- Field 7
    0,                        !- Field 8
    Until: 18:00,             !- Field 9
    0.15,                     !- Field 10
    Until: 24:00,             !- Field 11
    0,                        !- Field 12
    Through: 5/31,            !- Field 13
    For: Monday,              !- Field 14
    Until: 9:00,              !- Field 15
    0,                        !- Field 16
    Until: 14:00,             !- Field 17
    0.22,                     !- Field 18
    Until: 18:00,             !- Field 19
    0.3,                      !- Field 20
    Until: 24:00,             !- Field 21
    0,                        !- Field 22
    For: Tuesday,             !- Field 23
    Until: 9:00,              !- Field 24
    0,                        !- Field 25
    Until: 14:00,             !- Field 26
    0.3,                      !- Field 27
    Until: 18:00,             !- Field 28
    0.52,                     !- Field 29
    Until: 24:00,             !- Field 30
    0,                        !- Field 31
    For: Wednesday,           !- Field 32
    Until: 24:00,             !- Field 33
    0,                        !- Field 34
    For: Thursday,            !- Field 35
    Until: 9:00,              !- Field 36
    0,                        !- Field 37
    Until: 14:00,             !- Field 38
    0.52,                     !- Field 39
    Until: 18:00,             !- Field 40
    0.3,                      !- Field 41
    Until: 24:00,             !- Field 42
    0,                        !- Field 43
    For: Friday,              !- Field 44
    Until: 9:00,              !- Field 45
    0,                        !- Field 46
    Until: 14:00,             !- Field 47
    0.34,                     !- Field 48
    Until: 18:00,             !- Field 49
    0,                        !- Field 50
    Until: 24:00,             !- Field 51
    0,                        !- Field 52
    For: Saturday,            !- Field 53
    Until: 24:00,             !- Field 54
    0,                        !- Field 55
    Through: 8/10,            !- Field 56
    For: AllDays,             !- Field 57
    Until: 9:00,              !- Field 58
    0,                        !- Field 59
    Until: 18:00,             !- Field 60
    0.15,                     !- Field 61
    Until: 24:00,             !- Field 62
    0,                        !- Field 63
    Through: 8/26,            !- Field 64
    For: AllDays,             !- Field 65
    Until: 24:00,             !- Field 66
    0,                        !- Field 67
    Through: 9/15,            !- Field 68
    For: AllDays,             !- Field 69
    Until: 9:00,              !- Field 70
    0,                        !- Field 71
    Until: 18:00,             !- Field 72
    0.15,                     !- Field 73
    Until: 24:00,             !- Field 74
    0,                        !- Field 75
    Through: 12/20,           !- Field 76
    For: Monday,              !- Field 77
    Until: 24:00,             !- Field 78
    0,                        !- Field 79
    For: Tuesday,             !- Field 80
    Until: 9:00,              !- Field 81
    0,                        !- Field 82
    Until: 14:00,             !- Field 83
    0.66,                     !- Field 84
    Until: 18:00,             !- Field 85
    0,                        !- Field 86
    Until: 24:00,             !- Field 87
    0,                        !- Field 88
    For: Wednesday,           !- Field 89
    Until: 9:00,              !- Field 90
    0,                        !- Field 91
    Until: 14:00,             !- Field 92
    0.39,                     !- Field 93
    Until: 18:00,             !- Field 94
    0.33,                     !- Field 95
    Until: 24:00,             !- Field 96
    0,                        !- Field 97
    For: Thursday,            !- Field 98
    Until: 9:00,              !- Field 99
    0,                        !- Field 100
    Until: 14:00,             !- Field 101
    0.66,                     !- Field 102
    Until: 18:00,             !- Field 103
    0,                        !- Field 104
    Until: 24:00,             !- Field 105
    0,                        !- Field 106
    For: Friday,              !- Field 107
    Until: 9:00,              !- Field 108
    0,                        !- Field 109
    Until: 14:00,             !- Field 110
    0,                        !- Field 111
    Until: 18:00,             !- Field 112
    0.33,                     !- Field 113
    Until: 24:00,             !- Field 114
    0,                        !- Field 115
    For: Saturday,            !- Field 116
    Until: 24:00,             !- Field 117
    0,                        !- Field 118
    Through: 12/31,           !- Field 119
    For: AllDays,             !- Field 120
    Until: 24:00,             !- Field 121
    0;                        !- Field 122

SCHEDULE:COMPACT,
    LghSch_B2.6,              !- Name
    lightingScheduleTypeLimit,    !- Schedule Type Limits Name
    Through: 1/6,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 2/16,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 9:00,              !- Field 7
    0,                        !- Field 8
    Until: 18:00,             !- Field 9
    0.15,                     !- Field 10
    Until: 24:00,             !- Field 11
    0,                        !- Field 12
    Through: 5/31,            !- Field 13
    For: Monday,              !- Field 14
    Until: 9:00,              !- Field 15
    0,                        !- Field 16
    Until: 14:00,             !- Field 17
    0.27,                     !- Field 18
    Until: 18:00,             !- Field 19
    0,                        !- Field 20
    Until: 24:00,             !- Field 21
    0,                        !- Field 22
    For: Tuesday,             !- Field 23
    Until: 24:00,             !- Field 24
    0,                        !- Field 25
    For: Wednesday,           !- Field 26
    Until: 24:00,             !- Field 27
    0,                        !- Field 28
    For: Thursday,            !- Field 29
    Until: 9:00,              !- Field 30
    0,                        !- Field 31
    Until: 14:00,             !- Field 32
    0.27,                     !- Field 33
    Until: 18:00,             !- Field 34
    0.29,                     !- Field 35
    Until: 24:00,             !- Field 36
    0,                        !- Field 37
    For: Friday,              !- Field 38
    Until: 24:00,             !- Field 39
    0,                        !- Field 40
    For: Saturday,            !- Field 41
    Until: 24:00,             !- Field 42
    0,                        !- Field 43
    Through: 8/10,            !- Field 44
    For: AllDays,             !- Field 45
    Until: 9:00,              !- Field 46
    0,                        !- Field 47
    Until: 18:00,             !- Field 48
    0.15,                     !- Field 49
    Until: 24:00,             !- Field 50
    0,                        !- Field 51
    Through: 8/26,            !- Field 52
    For: AllDays,             !- Field 53
    Until: 24:00,             !- Field 54
    0,                        !- Field 55
    Through: 9/15,            !- Field 56
    For: AllDays,             !- Field 57
    Until: 9:00,              !- Field 58
    0,                        !- Field 59
    Until: 18:00,             !- Field 60
    0.15,                     !- Field 61
    Until: 24:00,             !- Field 62
    0,                        !- Field 63
    Through: 12/20,           !- Field 64
    For: Monday,              !- Field 65
    Until: 9:00,              !- Field 66
    0,                        !- Field 67
    Until: 14:00,             !- Field 68
    0.35,                     !- Field 69
    Until: 18:00,             !- Field 70
    0.35,                     !- Field 71
    Until: 24:00,             !- Field 72
    0,                        !- Field 73
    For: Tuesday,             !- Field 74
    Until: 9:00,              !- Field 75
    0,                        !- Field 76
    Until: 14:00,             !- Field 77
    0.3,                      !- Field 78
    Until: 18:00,             !- Field 79
    0.3,                      !- Field 80
    Until: 24:00,             !- Field 81
    0,                        !- Field 82
    For: Wednesday,           !- Field 83
    Until: 9:00,              !- Field 84
    0,                        !- Field 85
    Until: 14:00,             !- Field 86
    0.27,                     !- Field 87
    Until: 18:00,             !- Field 88
    0,                        !- Field 89
    Until: 24:00,             !- Field 90
    0,                        !- Field 91
    For: Thursday,            !- Field 92
    Until: 9:00,              !- Field 93
    0,                        !- Field 94
    Until: 14:00,             !- Field 95
    0.3,                      !- Field 96
    Until: 18:00,             !- Field 97
    0.35,                     !- Field 98
    Until: 24:00,             !- Field 99
    0,                        !- Field 100
    For: Friday,              !- Field 101
    Until: 9:00,              !- Field 102
    0,                        !- Field 103
    Until: 14:00,             !- Field 104
    0.3,                      !- Field 105
    Until: 18:00,             !- Field 106
    0.33,                     !- Field 107
    Until: 24:00,             !- Field 108
    0,                        !- Field 109
    For: Saturday,            !- Field 110
    Until: 24:00,             !- Field 111
    0,                        !- Field 112
    Through: 12/31,           !- Field 113
    For: AllDays,             !- Field 114
    Until: 24:00,             !- Field 115
    0;                        !- Field 116

SCHEDULE:COMPACT,
    LghSch_Unoccupied,        !- Name
    lightingScheduleTypeLimit,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

SCHEDULE:COMPACT,
    LghSch_Costant,           !- Name
    lightingScheduleTypeLimit,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 07:00,             !- Field 3
    0,                        !- Field 4
    Until: 18:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0;                        !- Field 8

SCHEDULE:COMPACT,
    HtnSch_AHU,               !- Name
    availabilityScheduleTypeLimit,    !- Schedule Type Limits Name
    Through: 4/15,            !- Field 1
    For: AllDays,             !- Field 2
    Until: 7:00,              !- Field 3
    1,                        !- Field 4
    Until: 18:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 7:00,              !- Field 11
    1,                        !- Field 12
    Until: 18:00,             !- Field 13
    1,                        !- Field 14
    Until: 24:00,             !- Field 15
    1;                        !- Field 16

SCHEDULE:COMPACT,
    ClnSch_AHU,               !- Name
    availabilityScheduleTypeLimit,    !- Schedule Type Limits Name
    Through: 4/16,            !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 10/14,           !- Field 5
    For: AllDays,             !- Field 6
    Until: 7:00,              !- Field 7
    1,                        !- Field 8
    Until: 18:00,             !- Field 9
    1,                        !- Field 10
    Until: 24:00,             !- Field 11
    1,                        !- Field 12
    Through: 12/31,           !- Field 13
    For: AllDays,             !- Field 14
    Until: 24:00,             !- Field 15
    1;                        !- Field 16

SCHEDULE:COMPACT,
    VntSch_AHU,               !- Name
    availabilityScheduleTypeLimit,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 7:00,              !- Field 3
    1,                        !- Field 4
    Until: 18:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    1;                        !- Field 8

SCHEDULE:COMPACT,
    AlwaysOff,                !- Name
    availabilityScheduleTypeLimit,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

SCHEDULE:COMPACT,
    Generic room Heating,     !- Name
    temperatureScheduleTypeLimit,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 7:00,              !- Field 3
    15,                       !- Field 4
    Until: 18:00,             !- Field 5
    18,                       !- Field 6
    Until: 24:00,             !- Field 7
    15;                       !- Field 8

SCHEDULE:COMPACT,
    Generic room Cooling,     !- Name
    temperatureScheduleTypeLimit,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 7:00,              !- Field 3
    22,                       !- Field 4
    Until: 18:00,             !- Field 5
    22,                       !- Field 6
    Until: 24:00,             !- Field 7
    22;                       !- Field 8

Schedule:Constant,
    Generic room Humidifying,    !- Name
    humidityScheduleTypeLimit,    !- Schedule Type Limits Name
    10;                       !- Hourly Value

Schedule:Constant,
    Seated Adult Activity,    !- Name
    Activity Level,           !- Schedule Type Limits Name
    120;                      !- Hourly Value

Schedule:Constant,
    Generic room Dehumidifying,    !- Name
    humidityScheduleTypeLimit,    !- Schedule Type Limits Name
    60;                       !- Hourly Value

Schedule:Constant,
    Always On,                !- Name
    Fractional,               !- Schedule Type Limits Name
    1;                        !- Hourly Value

Schedule:Constant,
    Office Hot Water..zone14_SHW_Target,    !- Name
    ,                         !- Schedule Type Limits Name
    60;                       !- Hourly Value

Schedule:Constant,
    Office Hot Water..zone14_SHW_Sensible,    !- Name
    ,                         !- Schedule Type Limits Name
    0.2;                      !- Hourly Value

Schedule:Constant,
    Office Hot Water..zone14_SHW_Latent,    !- Name
    ,                         !- Schedule Type Limits Name
    0.05;                     !- Hourly Value

Schedule:Constant,
    Office Hot Water..zone04_SHW_Target,    !- Name
    ,                         !- Schedule Type Limits Name
    60;                       !- Hourly Value

Schedule:Constant,
    Office Hot Water..zone04_SHW_Sensible,    !- Name
    ,                         !- Schedule Type Limits Name
    0.2;                      !- Hourly Value

Schedule:Constant,
    Office Hot Water..zone04_SHW_Latent,    !- Name
    ,                         !- Schedule Type Limits Name
    0.05;                     !- Hourly Value

Schedule:Constant,
    Office Hot Water..zone10_SHW_Target,    !- Name
    ,                         !- Schedule Type Limits Name
    60;                       !- Hourly Value

Schedule:Constant,
    Office Hot Water..zone10_SHW_Sensible,    !- Name
    ,                         !- Schedule Type Limits Name
    0.2;                      !- Hourly Value

Schedule:Constant,
    Office Hot Water..zone10_SHW_Latent,    !- Name
    ,                         !- Schedule Type Limits Name
    0.05;                     !- Hourly Value

Schedule:Constant,
    Office Hot Water..zone12-0_SHW_Target,    !- Name
    ,                         !- Schedule Type Limits Name
    60;                       !- Hourly Value

Schedule:Constant,
    Office Hot Water..zone12-0_SHW_Sensible,    !- Name
    ,                         !- Schedule Type Limits Name
    0.2;                      !- Hourly Value

Schedule:Constant,
    Office Hot Water..zone12-0_SHW_Latent,    !- Name
    ,                         !- Schedule Type Limits Name
    0.05;                     !- Hourly Value

Schedule:Constant,
    Office Hot Water..zone12-1_SHW_Target,    !- Name
    ,                         !- Schedule Type Limits Name
    60;                       !- Hourly Value

Schedule:Constant,
    Office Hot Water..zone12-1_SHW_Sensible,    !- Name
    ,                         !- Schedule Type Limits Name
    0.2;                      !- Hourly Value

Schedule:Constant,
    Office Hot Water..zone12-1_SHW_Latent,    !- Name
    ,                         !- Schedule Type Limits Name
    0.05;                     !- Hourly Value

Schedule:Constant,
    Office Hot Water..zone12-2_SHW_Target,    !- Name
    ,                         !- Schedule Type Limits Name
    60;                       !- Hourly Value

Schedule:Constant,
    Office Hot Water..zone12-2_SHW_Sensible,    !- Name
    ,                         !- Schedule Type Limits Name
    0.2;                      !- Hourly Value

Schedule:Constant,
    Office Hot Water..zone12-2_SHW_Latent,    !- Name
    ,                         !- Schedule Type Limits Name
    0.05;                     !- Hourly Value

Schedule:Constant,
    Office Hot Water..zone15_SHW_Target,    !- Name
    ,                         !- Schedule Type Limits Name
    60;                       !- Hourly Value

Schedule:Constant,
    Office Hot Water..zone15_SHW_Sensible,    !- Name
    ,                         !- Schedule Type Limits Name
    0.2;                      !- Hourly Value

Schedule:Constant,
    Office Hot Water..zone15_SHW_Latent,    !- Name
    ,                         !- Schedule Type Limits Name
    0.05;                     !- Hourly Value

Schedule:Constant,
    Office Hot Water..zone27_SHW_Target,    !- Name
    ,                         !- Schedule Type Limits Name
    60;                       !- Hourly Value

Schedule:Constant,
    Office Hot Water..zone27_SHW_Sensible,    !- Name
    ,                         !- Schedule Type Limits Name
    0.2;                      !- Hourly Value

Schedule:Constant,
    Office Hot Water..zone27_SHW_Latent,    !- Name
    ,                         !- Schedule Type Limits Name
    0.05;                     !- Hourly Value

Schedule:Constant,
    Office Hot Water..zone28_SHW_Target,    !- Name
    ,                         !- Schedule Type Limits Name
    60;                       !- Hourly Value

Schedule:Constant,
    Office Hot Water..zone28_SHW_Sensible,    !- Name
    ,                         !- Schedule Type Limits Name
    0.2;                      !- Hourly Value

Schedule:Constant,
    Office Hot Water..zone28_SHW_Latent,    !- Name
    ,                         !- Schedule Type Limits Name
    0.05;                     !- Hourly Value

Schedule:Constant,
    Office Hot Water..zone29_SHW_Target,    !- Name
    ,                         !- Schedule Type Limits Name
    60;                       !- Hourly Value

Schedule:Constant,
    Office Hot Water..zone29_SHW_Sensible,    !- Name
    ,                         !- Schedule Type Limits Name
    0.2;                      !- Hourly Value

Schedule:Constant,
    Office Hot Water..zone29_SHW_Latent,    !- Name
    ,                         !- Schedule Type Limits Name
    0.05;                     !- Hourly Value

Schedule:Constant,
    Office Hot Water..zone30_SHW_Target,    !- Name
    ,                         !- Schedule Type Limits Name
    60;                       !- Hourly Value

Schedule:Constant,
    Office Hot Water..zone30_SHW_Sensible,    !- Name
    ,                         !- Schedule Type Limits Name
    0.2;                      !- Hourly Value

Schedule:Constant,
    Office Hot Water..zone30_SHW_Latent,    !- Name
    ,                         !- Schedule Type Limits Name
    0.05;                     !- Hourly Value

Schedule:Constant,
    Office Hot Water..zone31_SHW_Target,    !- Name
    ,                         !- Schedule Type Limits Name
    60;                       !- Hourly Value

Schedule:Constant,
    Office Hot Water..zone31_SHW_Sensible,    !- Name
    ,                         !- Schedule Type Limits Name
    0.2;                      !- Hourly Value

Schedule:Constant,
    Office Hot Water..zone31_SHW_Latent,    !- Name
    ,                         !- Schedule Type Limits Name
    0.05;                     !- Hourly Value

Schedule:Constant,
    Office Hot Water..zone32_SHW_Target,    !- Name
    ,                         !- Schedule Type Limits Name
    60;                       !- Hourly Value

Schedule:Constant,
    Office Hot Water..zone32_SHW_Sensible,    !- Name
    ,                         !- Schedule Type Limits Name
    0.2;                      !- Hourly Value

Schedule:Constant,
    Office Hot Water..zone32_SHW_Latent,    !- Name
    ,                         !- Schedule Type Limits Name
    0.05;                     !- Hourly Value

Schedule:Constant,
    Office Hot Water..zone33_SHW_Target,    !- Name
    ,                         !- Schedule Type Limits Name
    60;                       !- Hourly Value

Schedule:Constant,
    Office Hot Water..zone33_SHW_Sensible,    !- Name
    ,                         !- Schedule Type Limits Name
    0.2;                      !- Hourly Value

Schedule:Constant,
    Office Hot Water..zone33_SHW_Latent,    !- Name
    ,                         !- Schedule Type Limits Name
    0.05;                     !- Hourly Value

Schedule:Constant,
    Office Hot Water..zone34_SHW_Target,    !- Name
    ,                         !- Schedule Type Limits Name
    60;                       !- Hourly Value

Schedule:Constant,
    Office Hot Water..zone34_SHW_Sensible,    !- Name
    ,                         !- Schedule Type Limits Name
    0.2;                      !- Hourly Value

Schedule:Constant,
    Office Hot Water..zone34_SHW_Latent,    !- Name
    ,                         !- Schedule Type Limits Name
    0.05;                     !- Hourly Value

Schedule:Constant,
    Office Hot Water..zone13_SHW_Target,    !- Name
    ,                         !- Schedule Type Limits Name
    60;                       !- Hourly Value

Schedule:Constant,
    Office Hot Water..zone13_SHW_Sensible,    !- Name
    ,                         !- Schedule Type Limits Name
    0.2;                      !- Hourly Value

Schedule:Constant,
    Office Hot Water..zone13_SHW_Latent,    !- Name
    ,                         !- Schedule Type Limits Name
    0.05;                     !- Hourly Value

Schedule:Constant,
    Office Hot Water..zone35_SHW_Target,    !- Name
    ,                         !- Schedule Type Limits Name
    60;                       !- Hourly Value

Schedule:Constant,
    Office Hot Water..zone35_SHW_Sensible,    !- Name
    ,                         !- Schedule Type Limits Name
    0.2;                      !- Hourly Value

Schedule:Constant,
    Office Hot Water..zone35_SHW_Latent,    !- Name
    ,                         !- Schedule Type Limits Name
    0.05;                     !- Hourly Value

Schedule:Constant,
    Office Hot Water..zone36_SHW_Target,    !- Name
    ,                         !- Schedule Type Limits Name
    60;                       !- Hourly Value

Schedule:Constant,
    Office Hot Water..zone36_SHW_Sensible,    !- Name
    ,                         !- Schedule Type Limits Name
    0.2;                      !- Hourly Value

Schedule:Constant,
    Office Hot Water..zone36_SHW_Latent,    !- Name
    ,                         !- Schedule Type Limits Name
    0.05;                     !- Hourly Value

Schedule:Constant,
    Office Hot Water..zone02_SHW_Target,    !- Name
    ,                         !- Schedule Type Limits Name
    60;                       !- Hourly Value

Schedule:Constant,
    Office Hot Water..zone02_SHW_Sensible,    !- Name
    ,                         !- Schedule Type Limits Name
    0.2;                      !- Hourly Value

Schedule:Constant,
    Office Hot Water..zone02_SHW_Latent,    !- Name
    ,                         !- Schedule Type Limits Name
    0.05;                     !- Hourly Value

Schedule:Constant,
    Office Hot Water..zone37_SHW_Target,    !- Name
    ,                         !- Schedule Type Limits Name
    60;                       !- Hourly Value

Schedule:Constant,
    Office Hot Water..zone37_SHW_Sensible,    !- Name
    ,                         !- Schedule Type Limits Name
    0.2;                      !- Hourly Value

Schedule:Constant,
    Office Hot Water..zone37_SHW_Latent,    !- Name
    ,                         !- Schedule Type Limits Name
    0.05;                     !- Hourly Value

Schedule:Constant,
    Office Hot Water..zone38_SHW_Target,    !- Name
    ,                         !- Schedule Type Limits Name
    60;                       !- Hourly Value

Schedule:Constant,
    Office Hot Water..zone38_SHW_Sensible,    !- Name
    ,                         !- Schedule Type Limits Name
    0.2;                      !- Hourly Value

Schedule:Constant,
    Office Hot Water..zone38_SHW_Latent,    !- Name
    ,                         !- Schedule Type Limits Name
    0.05;                     !- Hourly Value

Schedule:Constant,
    Office Hot Water..zone39_SHW_Target,    !- Name
    ,                         !- Schedule Type Limits Name
    60;                       !- Hourly Value

Schedule:Constant,
    Office Hot Water..zone39_SHW_Sensible,    !- Name
    ,                         !- Schedule Type Limits Name
    0.2;                      !- Hourly Value

Schedule:Constant,
    Office Hot Water..zone39_SHW_Latent,    !- Name
    ,                         !- Schedule Type Limits Name
    0.05;                     !- Hourly Value

Schedule:Constant,
    Office Hot Water..zone40_SHW_Target,    !- Name
    ,                         !- Schedule Type Limits Name
    60;                       !- Hourly Value

Schedule:Constant,
    Office Hot Water..zone40_SHW_Sensible,    !- Name
    ,                         !- Schedule Type Limits Name
    0.2;                      !- Hourly Value

Schedule:Constant,
    Office Hot Water..zone40_SHW_Latent,    !- Name
    ,                         !- Schedule Type Limits Name
    0.05;                     !- Hourly Value

Schedule:Constant,
    Office Hot Water..zone41_SHW_Target,    !- Name
    ,                         !- Schedule Type Limits Name
    60;                       !- Hourly Value

Schedule:Constant,
    Office Hot Water..zone41_SHW_Sensible,    !- Name
    ,                         !- Schedule Type Limits Name
    0.2;                      !- Hourly Value

Schedule:Constant,
    Office Hot Water..zone41_SHW_Latent,    !- Name
    ,                         !- Schedule Type Limits Name
    0.05;                     !- Hourly Value

Schedule:Constant,
    Office Hot Water..zone42_SHW_Target,    !- Name
    ,                         !- Schedule Type Limits Name
    60;                       !- Hourly Value

Schedule:Constant,
    Office Hot Water..zone42_SHW_Sensible,    !- Name
    ,                         !- Schedule Type Limits Name
    0.2;                      !- Hourly Value

Schedule:Constant,
    Office Hot Water..zone42_SHW_Latent,    !- Name
    ,                         !- Schedule Type Limits Name
    0.05;                     !- Hourly Value

Schedule:Constant,
    Office Hot Water..zone01_SHW_Target,    !- Name
    ,                         !- Schedule Type Limits Name
    60;                       !- Hourly Value

Schedule:Constant,
    Office Hot Water..zone01_SHW_Sensible,    !- Name
    ,                         !- Schedule Type Limits Name
    0.2;                      !- Hourly Value

Schedule:Constant,
    Office Hot Water..zone01_SHW_Latent,    !- Name
    ,                         !- Schedule Type Limits Name
    0.05;                     !- Hourly Value

Schedule:Constant,
    Office Hot Water..zone00_SHW_Target,    !- Name
    ,                         !- Schedule Type Limits Name
    60;                       !- Hourly Value

Schedule:Constant,
    Office Hot Water..zone00_SHW_Sensible,    !- Name
    ,                         !- Schedule Type Limits Name
    0.2;                      !- Hourly Value

Schedule:Constant,
    Office Hot Water..zone00_SHW_Latent,    !- Name
    ,                         !- Schedule Type Limits Name
    0.05;                     !- Hourly Value

Schedule:Constant,
    Office Hot Water..zone43_SHW_Target,    !- Name
    ,                         !- Schedule Type Limits Name
    60;                       !- Hourly Value

Schedule:Constant,
    Office Hot Water..zone43_SHW_Sensible,    !- Name
    ,                         !- Schedule Type Limits Name
    0.2;                      !- Hourly Value

Schedule:Constant,
    Office Hot Water..zone43_SHW_Latent,    !- Name
    ,                         !- Schedule Type Limits Name
    0.05;                     !- Hourly Value

Schedule:Constant,
    Office Hot Water..zone44_SHW_Target,    !- Name
    ,                         !- Schedule Type Limits Name
    60;                       !- Hourly Value

Schedule:Constant,
    Office Hot Water..zone44_SHW_Sensible,    !- Name
    ,                         !- Schedule Type Limits Name
    0.2;                      !- Hourly Value

Schedule:Constant,
    Office Hot Water..zone44_SHW_Latent,    !- Name
    ,                         !- Schedule Type Limits Name
    0.05;                     !- Hourly Value

Schedule:Constant,
    Office Hot Water..zone45_SHW_Target,    !- Name
    ,                         !- Schedule Type Limits Name
    60;                       !- Hourly Value

Schedule:Constant,
    Office Hot Water..zone45_SHW_Sensible,    !- Name
    ,                         !- Schedule Type Limits Name
    0.2;                      !- Hourly Value

Schedule:Constant,
    Office Hot Water..zone45_SHW_Latent,    !- Name
    ,                         !- Schedule Type Limits Name
    0.05;                     !- Hourly Value

Schedule:Constant,
    Office Hot Water..zone46_SHW_Target,    !- Name
    ,                         !- Schedule Type Limits Name
    60;                       !- Hourly Value

Schedule:Constant,
    Office Hot Water..zone46_SHW_Sensible,    !- Name
    ,                         !- Schedule Type Limits Name
    0.2;                      !- Hourly Value

Schedule:Constant,
    Office Hot Water..zone46_SHW_Latent,    !- Name
    ,                         !- Schedule Type Limits Name
    0.05;                     !- Hourly Value

Schedule:Constant,
    Office Hot Water..zone09_SHW_Target,    !- Name
    ,                         !- Schedule Type Limits Name
    60;                       !- Hourly Value

Schedule:Constant,
    Office Hot Water..zone09_SHW_Sensible,    !- Name
    ,                         !- Schedule Type Limits Name
    0.2;                      !- Hourly Value

Schedule:Constant,
    Office Hot Water..zone09_SHW_Latent,    !- Name
    ,                         !- Schedule Type Limits Name
    0.05;                     !- Hourly Value

Schedule:Constant,
    Office Hot Water..zone11_SHW_Target,    !- Name
    ,                         !- Schedule Type Limits Name
    60;                       !- Hourly Value

Schedule:Constant,
    Office Hot Water..zone11_SHW_Sensible,    !- Name
    ,                         !- Schedule Type Limits Name
    0.2;                      !- Hourly Value

Schedule:Constant,
    Office Hot Water..zone11_SHW_Latent,    !- Name
    ,                         !- Schedule Type Limits Name
    0.05;                     !- Hourly Value

Schedule:Constant,
    Office Hot Water..zone47_SHW_Target,    !- Name
    ,                         !- Schedule Type Limits Name
    60;                       !- Hourly Value

Schedule:Constant,
    Office Hot Water..zone47_SHW_Sensible,    !- Name
    ,                         !- Schedule Type Limits Name
    0.2;                      !- Hourly Value

Schedule:Constant,
    Office Hot Water..zone47_SHW_Latent,    !- Name
    ,                         !- Schedule Type Limits Name
    0.05;                     !- Hourly Value

Schedule:Constant,
    Office Hot Water..zone08_SHW_Target,    !- Name
    ,                         !- Schedule Type Limits Name
    60;                       !- Hourly Value

Schedule:Constant,
    Office Hot Water..zone08_SHW_Sensible,    !- Name
    ,                         !- Schedule Type Limits Name
    0.2;                      !- Hourly Value

Schedule:Constant,
    Office Hot Water..zone08_SHW_Latent,    !- Name
    ,                         !- Schedule Type Limits Name
    0.05;                     !- Hourly Value

Schedule:Constant,
    Office Hot Water..zone48_SHW_Target,    !- Name
    ,                         !- Schedule Type Limits Name
    60;                       !- Hourly Value

Schedule:Constant,
    Office Hot Water..zone48_SHW_Sensible,    !- Name
    ,                         !- Schedule Type Limits Name
    0.2;                      !- Hourly Value

Schedule:Constant,
    Office Hot Water..zone48_SHW_Latent,    !- Name
    ,                         !- Schedule Type Limits Name
    0.05;                     !- Hourly Value

Schedule:Constant,
    Office Hot Water..zone05_SHW_Target,    !- Name
    ,                         !- Schedule Type Limits Name
    60;                       !- Hourly Value

Schedule:Constant,
    Office Hot Water..zone05_SHW_Sensible,    !- Name
    ,                         !- Schedule Type Limits Name
    0.2;                      !- Hourly Value

Schedule:Constant,
    Office Hot Water..zone05_SHW_Latent,    !- Name
    ,                         !- Schedule Type Limits Name
    0.05;                     !- Hourly Value

Schedule:Constant,
    Office Hot Water..zone07_SHW_Target,    !- Name
    ,                         !- Schedule Type Limits Name
    60;                       !- Hourly Value

Schedule:Constant,
    Office Hot Water..zone07_SHW_Sensible,    !- Name
    ,                         !- Schedule Type Limits Name
    0.2;                      !- Hourly Value

Schedule:Constant,
    Office Hot Water..zone07_SHW_Latent,    !- Name
    ,                         !- Schedule Type Limits Name
    0.05;                     !- Hourly Value

Schedule:Constant,
    Office Hot Water..zone49_SHW_Target,    !- Name
    ,                         !- Schedule Type Limits Name
    60;                       !- Hourly Value

Schedule:Constant,
    Office Hot Water..zone49_SHW_Sensible,    !- Name
    ,                         !- Schedule Type Limits Name
    0.2;                      !- Hourly Value

Schedule:Constant,
    Office Hot Water..zone49_SHW_Latent,    !- Name
    ,                         !- Schedule Type Limits Name
    0.05;                     !- Hourly Value

Schedule:Constant,
    Office Hot Water..zone50_SHW_Target,    !- Name
    ,                         !- Schedule Type Limits Name
    60;                       !- Hourly Value

Schedule:Constant,
    Office Hot Water..zone50_SHW_Sensible,    !- Name
    ,                         !- Schedule Type Limits Name
    0.2;                      !- Hourly Value

Schedule:Constant,
    Office Hot Water..zone50_SHW_Latent,    !- Name
    ,                         !- Schedule Type Limits Name
    0.05;                     !- Hourly Value

Schedule:Constant,
    Office Hot Water..zone16_SHW_Target,    !- Name
    ,                         !- Schedule Type Limits Name
    60;                       !- Hourly Value

Schedule:Constant,
    Office Hot Water..zone16_SHW_Sensible,    !- Name
    ,                         !- Schedule Type Limits Name
    0.2;                      !- Hourly Value

Schedule:Constant,
    Office Hot Water..zone16_SHW_Latent,    !- Name
    ,                         !- Schedule Type Limits Name
    0.05;                     !- Hourly Value

Schedule:Constant,
    Office Hot Water..zone17_SHW_Target,    !- Name
    ,                         !- Schedule Type Limits Name
    60;                       !- Hourly Value

Schedule:Constant,
    Office Hot Water..zone17_SHW_Sensible,    !- Name
    ,                         !- Schedule Type Limits Name
    0.2;                      !- Hourly Value

Schedule:Constant,
    Office Hot Water..zone17_SHW_Latent,    !- Name
    ,                         !- Schedule Type Limits Name
    0.05;                     !- Hourly Value

Schedule:Constant,
    Office Hot Water..zone18_SHW_Target,    !- Name
